# Modbus 点表模板

## 同一连接继续添加点位（2026-11-02）

一个连接对应一台设备。同一平台模板再次打开时，默认进入“添加点位”，展示全部模板点位；已映射且现场仍存在的点标记“已添加”并禁止重复选择，最初未勾选的点及现场已删除的点允许继续添加。补加沿用原应用 ID 和标签前缀，不创建第二套应用记录，不覆盖已有点及现场修改，不接受其他未勾选的模板变更。首次应用保留可选前缀；后续只显示已保存前缀。

“检查模板更新”作为独立操作，保留三方比较、历史版本确认、删除及现场冲突默认不选的规则。“作为新的模板应用”入口移除；历史已有多条应用记录仍可选择维护，但不能通过此入口新建同模板的第二套记录。补加不能推进未完成更新的整张模板版本，所选新增点单独记录来源版本；写控制和条件点仍默认不选并须确认。

验收：首次只选部分点后再次打开能看到完整列表并补选剩余点；保存前后只有原应用记录，已有点与未接受更新的基线保持不变；全部已添加时按钮不可提交；切换更新检查仍可处理平台修改，切回添加不会覆盖已有点。沿用现有并发快照保存及 RTU 批量读取区间补齐流程，不修改下位机或测试上位机。

本轮验证：模板相关工作流测试 77 项通过（含新增补加逻辑 7 项），ESLint、生产构建和差异空白检查通过。真实弹窗配合内存点表验证默认补加、原记录保存、现场修改保留及独立更新检查；原弹窗滚动测试在 2560×1349、1440×900、1280×720 均通过。未进行安装包发布或真实设备通信验证。

## 目标与边界

Modbus RTU/TCP 连接均可以从同一模板目录预览、勾选和添加点位。模板只提供点位，不改变 IP、串口、从站地址或轮询状态。应用将点位复制到连接已有配置，经现有保存接口提交；禁止覆盖已有点位，模板升级不修改已应用配置。

## 文件与持久化

内置 JSON 位于 `src/features/modbus-templates/builtin/`，通过 Vite 静态打包离线使用。模板包含版本 1、ID、厂家、型号、协议版本、0/1 基地址、说明、来源文件 SHA256，以及点位名称、实际功能码、地址、类型、长度、十进制倍率/偏移/死区、字节序、位索引、单位、分组和来源页。

个人模板通过现有上位机设置 adapter 存入 `protocol.modbus.templates.personal`；桌面版使用原子写入的 settings.json，浏览器开发版使用既有 localStorage 设置 adapter。个人模板与内置模板隔离，禁止 ID 覆盖；导入、导出均为版本化 JSON。保存当前连接时保留精确十进制字段，未存储的单位/分组留空，不臆造设备资料。

## 输入规则与应用

为兼容平台下载的点表，导入、导出 JSON 均限制 10 MiB（按 UTF-8 字节计算，含边界），每个模板最多 10000 点，个人模板最多 100 个且持久化总量限制 50 MiB。目录总量高于单文件上限，避免满额模板因数组封装或已有模板而无法保存。桌面前后端采用相同限额；浏览器开发版仍受 localStorage 实际配额限制，写入失败保留原模板和设置快照。所有对象字段强校验，拒绝未知字段、重复点 ID/标签、错误功能码/类型/长度组合、地址溢出、不合法或非有限十进制、非法位索引和字节序。模版的实际功能码转为现有 API 枚举；模板地址先归一为协议偏移，再换算到目标连接的地址基准。

默认勾选无条件可读点，写点需用户主动选择；条件点记录适用条件，并通过 `default_selected: false` 默认不选。预览展示加前缀后的最终标签、换算后地址及冲突理由。标签重复优先判冲突；同功能码寄存器范围重叠判冲突，但相同寄存器、相同长度、不同位索引的 BOOL 点可以共存。已勾选点间也校验冲突，同批重叠点双方标记冲突；应用自动跳过冲突行并显示跳过数量，其他无冲突点正常添加。用户选择后提交前再次按最新点表校验。

枚举遥信使用可选 `enum_value`，限定 BOOL 和 0x03/0x04，与 `bit_index` 互斥，0 是有效值；1/2 寄存器按端序归一化后执行完整无符号原始值相等比较。同地址、同长度、相同解码序、不同枚举值的 BOOL 点允许共存，整字/位点/重复枚举及部分重叠继续判冲突。模板预览与连接点表显示相等值，RTU/TCP 编辑器可选择解析模式及端序，个人模板导入导出保持字段，旧点缺省和新接口 null 在保存快照中等价。枚举解码需配套下位机支持，不能用位索引代替。

## 异常与验收

标签前缀输入最多 256 字符；非法或过长前缀在预览中标记冲突并禁止添加，不向页面渲染层抛异常，修正输入后可继续使用。

RTU 已启用显式批量读取时，模板应用根据停止后复读的最新连接配置，仅为新增且未覆盖的寄存器读点追加完整区间，保留原手工区间和其他配置；双寄存器点不拆开，每区间最多 125 个寄存器。先保存补齐后的读取策略，再保存点表；点表保存失败时恢复原策略，恢复失败明确报告两项错误。两次接口调用处于同一停止/恢复周期。逐点模式保持原策略，线圈与写点不加入寄存器区间。RTU/TCP 保存前均复读实际运行状态，并将该状态传入同一次停止/恢复周期，避免依据旧页面状态误停或误启连接。

内置或个人模板损坏不静默使用：目录加载给出具体错误。保存失败保留现有设置快照；并发个人模板增删按队列串行持久化。模板应用保持连接原停止/运行状态；运行中的连接先暂停轮询、保存后恢复。保存前复读连接地址基准和点表，变化时刷新并要求重新核对，避免旧快照覆盖；兼容旧点表空十进制原文字段。测试覆盖实际功能码映射、0/1 基边界、倍率原文、重叠及位点例外、写点默认不选、导入恶意/损坏数据和个人模板存储事务边界；桌面设置键与 Rust 白名单通过既有回归检查。

## 当前模板库与验证

内置模板包含「华为 SUN2000 三相 · V3.0」和「阳光电源光伏逆变器 · V1.1.78」。华为共 101 个条目（32 个普通只读点、61 个 BOOL 遥信点、8 个写控制点），依据 2021-04-21 版 V3.0 文档生成。阳光共 73 点（28 个测量及反馈点、37 个 BOOL 状态点、1 个故障码点、7 个写控制点），依据 2024-09-14 版 V1.1.78 文档生成，具体范围及兼容要求见《阳光电源逆变器模板》。其他华为版本及奥太、古瑞瓦特、固德威模板均已从内置目录删除。来源文件、哈希及页码继续保留，用户自行保存或导入的个人模板保留。模板中的单位用于预览核对；当前连接点表接口未记录单位，保存为个人模板时不推断单位。华为适用及排除范围见《点表模板-固德威与V3核对》，其他厂商核对记录仅作为历史资料。

按用户选定范围，删除控制策略参数 40037、40038、40196、40198、42015、42017、42019，以及设备配置参数 40000、42000、43006。保留功率调节及开关机控制 40120、40122、40123、40125、40126、40129、40200、40201；前六个由参数读回改为写控制，不额外生成读回条目。单寄存器采用 0x06，两个寄存器采用 0x10，依据源文物理第 72、75、77 页的功能定义。保留原地址、数据类型、寄存器数、倍率、单位、字节序与来源信息；写点统一分组为“控制设置”、默认不选，不加入采集读取区间。适用条件继续提示机型、固件、权限和 32 位字序限制。模板调整不自动删除或改写已应用到连接的点表。

用户进一步要求删除全部 48 个 PV1~PV24 电压、电流点，并将状态1~3、告警1~3 的每个已定义位独立建为 BOOL 遥信。替换原有 6 个整字点，不同时保留同地址整字与 BOOL 位点，避免已有点表的地址冲突规则拒绝保存。状态1（32000）拆为 Bit0~9 共 10 点；状态2（32002）拆为 Bit0~2 共 3 点；状态3（32003，占 2 个寄存器）拆为 Bit0~1 共 2 点。告警1（32008）和告警2（32009）各拆为 Bit0~15 共 16 点，告警3（32010）拆为 Bit0~13 共 14 点，不生成保留位。全部遥信仍使用 0x03，按字节序、字序解码后以 `bit_index` 提取单个位；同字内不同位共享地址及寄存器长度，读取区间可合并。状态定义来自物理第 18 页，告警位定义及模块适用条件来自第 48~50 页。

状态2 Bit0 命名为“非闭锁状态”，明确 0=闭锁、1=非闭锁，不用倍率伪造 BOOL 反相。状态1 Bit8 命名为“关机状态”，与写控制“关机”区分。状态3两个点继承原 32 位字序须现场核对及默认不选条件；告警表脚注涉及选配功能的点记录对应条件并默认不选。32089“设备状态”是枚举，继续保留整数，不按位拆分。其余 32 个普通 RO 点完整保留内容与顺序，全部清单附后供用户继续裁剪。

浏览器验证：RTU 一基地址转换及保存后保持停止；TCP 停止状态保存后仍停止、运行状态追加点位后恢复运行；已有点位重复应用自动跳过；个人模板保存后刷新仍存在。独立试用入口复用正式模板组件，但连接点表仅在内存，不访问设备。尚未进行真实设备互操作验证。

首次功能完善验证：工作流测试 343 项、离线测试 74 项及相关 lint、构建通过。正式浏览器模拟页验证 TCP 停止时添加 23 点保持停止、运行时追加 22 点恢复运行；RTU 一基地址转换正确，原 4 个批量区间保留，追加后 11 个区间覆盖 45/45 点并恢复运行；超长前缀可纠正且不再触发渲染异常。Rust 103 项回归此前已通过，该轮仅修改前端应用流程，未重复运行 Rust；未在桌面安装包或真实设备上进行通信验收。

模板库精简验证：30 项模板相关工作流测试及生产构建通过；目录测试明确要求仅包含指定华为文件、厂家和名称正确、104 个条目，防止其他内置模板被重新收录。

控制范围裁剪验证：32 项模板相关工作流测试、测试文件 ESLint、生产构建及 `git diff --check` 通过。回归锁定 10 个删除地址不存在、保留 8 个控制点的写功能码与默认不选、原 86 个采集点的完整内容及顺序不变，并使用实际应用及读取计划保存逻辑验证控制点不生成采集区间。本轮仅调整内置模板与说明，未进行真机控制验证；当时按用户要求保留在工作区供审阅。

遥信展开及 PV 裁剪验证：34 项模板相关工作流测试、测试文件 ESLint、生产构建及 `git diff --check` 通过。测试核对 61 个遥信的名称、地址、位索引、寄存器长度、来源页码和条件默认不选，校验位索引 15/31 的合法边界与 16/32 的越界拒绝，并验证同字位点可共同应用、读取区间合并、一基地址转换及端序保留。独立从 Git HEAD 核对其余 32 个普通 RO 点，完整内容与顺序一致。本轮验证覆盖模板配置与应用逻辑，未进行真实报文或设备联调。

## 当前完整点位清单（待用户审阅）

地址均为 0 基协议地址；BOOL 遥信使用 0x03 读取后提取位。条件点默认不选，具体条件见模板预览。

| 序号 | 名称 | 用途 | 地址 | 位索引 | 功能码 | 类型 / 寄存器数 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | 机型ID | 只读 | 30070 | — | 0x03 | UINT16 / 1 |
| 2 | 组串个数 | 只读 | 30071 | — | 0x03 | UINT16 / 1 |
| 3 | MPPT个数 | 只读 | 30072 | — | 0x03 | UINT16 / 1 |
| 4 | 额定功率（Pn） | 只读 | 30073 | — | 0x03 | UINT32 / 2 |
| 5 | 最大有功（Pmax） | 只读 | 30075 | — | 0x03 | UINT32 / 2 |
| 6 | 最大视在（Smax） | 只读 | 30077 | — | 0x03 | UINT32 / 2 |
| 7 | 最大无功（Qmax,向电网馈入） | 只读 | 30079 | — | 0x03 | INT32 / 2 |
| 8 | 最大无功（Qmax,从电网吸收） | 只读 | 30081 | — | 0x03 | INT32 / 2 |
| 9 | 待机 | 遥信 | 32000 | Bit0 | 0x03 | BOOL / 1 |
| 10 | 并网 | 遥信 | 32000 | Bit1 | 0x03 | BOOL / 1 |
| 11 | 正常并网 | 遥信 | 32000 | Bit2 | 0x03 | BOOL / 1 |
| 12 | 限电降额并网 | 遥信 | 32000 | Bit3 | 0x03 | BOOL / 1 |
| 13 | 自降额并网 | 遥信 | 32000 | Bit4 | 0x03 | BOOL / 1 |
| 14 | 正常停运 | 遥信 | 32000 | Bit5 | 0x03 | BOOL / 1 |
| 15 | 故障停运 | 遥信 | 32000 | Bit6 | 0x03 | BOOL / 1 |
| 16 | 限电停运 | 遥信 | 32000 | Bit7 | 0x03 | BOOL / 1 |
| 17 | 关机状态 | 遥信 | 32000 | Bit8 | 0x03 | BOOL / 1 |
| 18 | 点检 | 遥信 | 32000 | Bit9 | 0x03 | BOOL / 1 |
| 19 | 非闭锁状态 | 遥信 | 32002 | Bit0 | 0x03 | BOOL / 1 |
| 20 | PV连接状态 | 遥信 | 32002 | Bit1 | 0x03 | BOOL / 1 |
| 21 | DSP数据采集状态 | 遥信 | 32002 | Bit2 | 0x03 | BOOL / 1 |
| 22 | 离网状态 | 遥信 | 32003 | Bit0 | 0x03 | BOOL / 2 |
| 23 | 离网使能开关 | 遥信 | 32003 | Bit1 | 0x03 | BOOL / 2 |
| 24 | 输入组串电压高 | 遥信 | 32008 | Bit0 | 0x03 | BOOL / 1 |
| 25 | 直流电弧故障 | 遥信 | 32008 | Bit1 | 0x03 | BOOL / 1 |
| 26 | 组串反接 | 遥信 | 32008 | Bit2 | 0x03 | BOOL / 1 |
| 27 | 组串电流反灌 | 遥信 | 32008 | Bit3 | 0x03 | BOOL / 1 |
| 28 | 组串功率异常 | 遥信 | 32008 | Bit4 | 0x03 | BOOL / 1 |
| 29 | AFCI自检失败 | 遥信 | 32008 | Bit5 | 0x03 | BOOL / 1 |
| 30 | 电网相线对PE短路 | 遥信 | 32008 | Bit6 | 0x03 | BOOL / 1 |
| 31 | 电网掉电 | 遥信 | 32008 | Bit7 | 0x03 | BOOL / 1 |
| 32 | 电网欠压 | 遥信 | 32008 | Bit8 | 0x03 | BOOL / 1 |
| 33 | 电网过压 | 遥信 | 32008 | Bit9 | 0x03 | BOOL / 1 |
| 34 | 电网电压不平衡 | 遥信 | 32008 | Bit10 | 0x03 | BOOL / 1 |
| 35 | 电网过频 | 遥信 | 32008 | Bit11 | 0x03 | BOOL / 1 |
| 36 | 电网欠频 | 遥信 | 32008 | Bit12 | 0x03 | BOOL / 1 |
| 37 | 电网频率不稳定 | 遥信 | 32008 | Bit13 | 0x03 | BOOL / 1 |
| 38 | 输出过流 | 遥信 | 32008 | Bit14 | 0x03 | BOOL / 1 |
| 39 | 输出电流直流分量过大 | 遥信 | 32008 | Bit15 | 0x03 | BOOL / 1 |
| 40 | 残余电流异常 | 遥信 | 32009 | Bit0 | 0x03 | BOOL / 1 |
| 41 | 系统接地异常 | 遥信 | 32009 | Bit1 | 0x03 | BOOL / 1 |
| 42 | 绝缘阻抗低 | 遥信 | 32009 | Bit2 | 0x03 | BOOL / 1 |
| 43 | 温度过高 | 遥信 | 32009 | Bit3 | 0x03 | BOOL / 1 |
| 44 | 设备异常 | 遥信 | 32009 | Bit4 | 0x03 | BOOL / 1 |
| 45 | 升级失败或版本不匹配 | 遥信 | 32009 | Bit5 | 0x03 | BOOL / 1 |
| 46 | License到期 | 遥信 | 32009 | Bit6 | 0x03 | BOOL / 1 |
| 47 | 监控单元故障 | 遥信 | 32009 | Bit7 | 0x03 | BOOL / 1 |
| 48 | 功率采集器故障 | 遥信 | 32009 | Bit8 | 0x03 | BOOL / 1 |
| 49 | 储能设备异常 | 遥信 | 32009 | Bit9 | 0x03 | BOOL / 1 |
| 50 | 主动孤岛 | 遥信 | 32009 | Bit10 | 0x03 | BOOL / 1 |
| 51 | 被动孤岛 | 遥信 | 32009 | Bit11 | 0x03 | BOOL / 1 |
| 52 | 瞬时交流过压 | 遥信 | 32009 | Bit12 | 0x03 | BOOL / 1 |
| 53 | 外部设备端口短路 | 遥信 | 32009 | Bit13 | 0x03 | BOOL / 1 |
| 54 | 离网输出过载 | 遥信 | 32009 | Bit14 | 0x03 | BOOL / 1 |
| 55 | 电池板配置异常 | 遥信 | 32009 | Bit15 | 0x03 | BOOL / 1 |
| 56 | 优化器故障 | 遥信 | 32010 | Bit0 | 0x03 | BOOL / 1 |
| 57 | 内置PID工作异常 | 遥信 | 32010 | Bit1 | 0x03 | BOOL / 1 |
| 58 | 输入组串对地电压高 | 遥信 | 32010 | Bit2 | 0x03 | BOOL / 1 |
| 59 | 外部风扇异常 | 遥信 | 32010 | Bit3 | 0x03 | BOOL / 1 |
| 60 | 储能反接 | 遥信 | 32010 | Bit4 | 0x03 | BOOL / 1 |
| 61 | 并离网控制器异常 | 遥信 | 32010 | Bit5 | 0x03 | BOOL / 1 |
| 62 | 组串丢失 | 遥信 | 32010 | Bit6 | 0x03 | BOOL / 1 |
| 63 | 内部风扇异常 | 遥信 | 32010 | Bit7 | 0x03 | BOOL / 1 |
| 64 | 直流保护单元异常 | 遥信 | 32010 | Bit8 | 0x03 | BOOL / 1 |
| 65 | EL单元异常 | 遥信 | 32010 | Bit9 | 0x03 | BOOL / 1 |
| 66 | 有功调度指令异常 | 遥信 | 32010 | Bit10 | 0x03 | BOOL / 1 |
| 67 | 无功调度指令异常 | 遥信 | 32010 | Bit11 | 0x03 | BOOL / 1 |
| 68 | CT接线异常 | 遥信 | 32010 | Bit12 | 0x03 | BOOL / 1 |
| 69 | 直流电弧故障（ADMC告警，需手动清除） | 遥信 | 32010 | Bit13 | 0x03 | BOOL / 1 |
| 70 | 输入功率 | 只读 | 32064 | — | 0x03 | INT32 / 2 |
| 71 | 电网电压/电网AB线电压 | 只读 | 32066 | — | 0x03 | UINT16 / 1 |
| 72 | 电网BC线电压 | 只读 | 32067 | — | 0x03 | UINT16 / 1 |
| 73 | 电网CA线电压 | 只读 | 32068 | — | 0x03 | UINT16 / 1 |
| 74 | 电网A相电压 | 只读 | 32069 | — | 0x03 | UINT16 / 1 |
| 75 | 电网B相电压 | 只读 | 32070 | — | 0x03 | UINT16 / 1 |
| 76 | 电网C相电压 | 只读 | 32071 | — | 0x03 | UINT16 / 1 |
| 77 | 电网电流/电网A相电流 | 只读 | 32072 | — | 0x03 | INT32 / 2 |
| 78 | 电网B相电流 | 只读 | 32074 | — | 0x03 | INT32 / 2 |
| 79 | 电网C相电流 | 只读 | 32076 | — | 0x03 | INT32 / 2 |
| 80 | 当天峰值有功功率 | 只读 | 32078 | — | 0x03 | INT32 / 2 |
| 81 | 有功功率 | 只读 | 32080 | — | 0x03 | INT32 / 2 |
| 82 | 无功功率 | 只读 | 32082 | — | 0x03 | INT32 / 2 |
| 83 | 功率因数 | 只读 | 32084 | — | 0x03 | INT16 / 1 |
| 84 | 电网频率 | 只读 | 32085 | — | 0x03 | UINT16 / 1 |
| 85 | 效率 | 只读 | 32086 | — | 0x03 | UINT16 / 1 |
| 86 | 内部温度 | 只读 | 32087 | — | 0x03 | INT16 / 1 |
| 87 | 绝缘阻抗值 | 只读 | 32088 | — | 0x03 | UINT16 / 1 |
| 88 | 设备状态 | 只读 | 32089 | — | 0x03 | UINT16 / 1 |
| 89 | 故障码 | 只读 | 32090 | — | 0x03 | UINT16 / 1 |
| 90 | 开机时间 | 只读 | 32091 | — | 0x03 | UINT32 / 2 |
| 91 | 关机时间 | 只读 | 32093 | — | 0x03 | UINT32 / 2 |
| 92 | 累计发电量 | 只读 | 32106 | — | 0x03 | UINT32 / 2 |
| 93 | 当日发电量 | 只读 | 32114 | — | 0x03 | UINT32 / 2 |
| 94 | [电网调度]有功功率固定值降额 | 控制 | 40120 | — | 0x06 | UINT16 / 1 |
| 95 | [电网调度]无功功率补偿(PF) | 控制 | 40122 | — | 0x06 | INT16 / 1 |
| 96 | [电网调度]无功功率补偿(Q/S) | 控制 | 40123 | — | 0x06 | INT16 / 1 |
| 97 | [电网调度]有功功率百分比降额(0.1%) | 控制 | 40125 | — | 0x06 | UINT16 / 1 |
| 98 | [电网调度]有功功率固定值降额(W) | 控制 | 40126 | — | 0x10 | UINT32 / 2 |
| 99 | [电网调度]夜间无功功率补偿(kVar) | 控制 | 40129 | — | 0x10 | INT32 / 2 |
| 100 | 开机 | 控制 | 40200 | — | 0x06 | UINT16 / 1 |
| 101 | 关机 | 控制 | 40201 | — | 0x06 | UINT16 / 1 |
