{
  "schema_version": 1,
  "id": "goodwe-smt-v1-10",
  "name": "固德威 SMT",
  "manufacturer": "固德威",
  "models": [
    "SMT"
  ],
  "protocol_version": "V1.10",
  "address_base": 0,
  "notes": [
    "使用厂家寄存器实际地址（0基），功能码03读取；写接口使用10H。",
    "字节序AB、字序HL：PDF第5页及第14页明确高字节/高16位在前。",
    "工程量等于原始值除以增益；原始位域保留整数。",
    "不同机型/固件及可选路数必须核对；可选与参数字段默认不选。",
    "MS/DNS/XS不包含三相点；MT/SMT使用768起主点表，SDTG2与单相使用544起主点表。",
    "只写点仅配置接口，不提供控制值，不发送指令。"
  ],
  "sources": [
    {
      "file": "固德威并网MTG2SMTSDTG2MSDNSXS系列逆变器Modbus通信协议-客户版V1.10_250509_1747437128389_ebvfi.pdf",
      "sha256": "ec2e248a5e93dbc6bedc778efb91d6a6bc4a5359218d5f6063e75a91829b0e24"
    }
  ],
  "points": [
    {
      "id": "3-0",
      "tag": "起机电压",
      "group": "参数读回",
      "unit": "V",
      "function_code": 3,
      "address": 0,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "原文访问属性：RW；[0, 0]；(60.0~600.0V)",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-1",
      "tag": "重连时间",
      "group": "参数读回",
      "unit": "s",
      "function_code": 3,
      "address": 1,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "原文访问属性：RW；[0, 1200]",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-2",
      "tag": "市电电压下限",
      "group": "参数读回",
      "unit": "V",
      "function_code": 3,
      "address": 2,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：RW；[0, 0]；[0.15*Vn,1*Vn]",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-3",
      "tag": "市电电压上限",
      "group": "参数读回",
      "unit": "V",
      "function_code": 3,
      "address": 3,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：RW；[0, 0]；[1*Vn,1.36*Vn]",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-4",
      "tag": "市电频率下限",
      "group": "参数读回",
      "unit": "Hz",
      "function_code": 3,
      "address": 4,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：RW；[4500, 6000]",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-5",
      "tag": "市电频率上限",
      "group": "参数读回",
      "unit": "Hz",
      "function_code": 3,
      "address": 5,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：RW；[5000, 6500]",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-256",
      "tag": "有功调节量",
      "group": "参数读回",
      "unit": "%",
      "function_code": 3,
      "address": 256,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：RW；[0,100]；对应0%-100%有功功率注：单相机型仅支持写入，且不存储",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-258",
      "tag": "无功调节量（Var）",
      "group": "参数读回",
      "unit": "Var",
      "function_code": 3,
      "address": 258,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：RW；[0, 0]；注：单相机不支持。设置范围是[-60%*Pn,60%*Pn]。",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-265",
      "tag": "无功调节量（百分比）",
      "group": "参数读回",
      "unit": "%",
      "function_code": 3,
      "address": 265,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：RW；[-60, 60]；(-60%~60%) ，注：单相机不支持",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-267",
      "tag": "防逆流通讯超时时间设置",
      "group": "参数读回",
      "unit": "s",
      "function_code": 3,
      "address": 267,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：RW；1-65535；单位：秒(台湾安规专用)注：仅SMT 支持",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "16-288",
      "tag": "开机(允许并网自检)",
      "group": "控制设置",
      "unit": "",
      "function_code": 16,
      "address": 288,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：WO；0；寄存器写0生效",
      "default_selected": false
    },
    {
      "id": "16-289",
      "tag": "关机(不允许并网自检)",
      "group": "控制设置",
      "unit": "",
      "function_code": 16,
      "address": 289,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：WO；0；寄存器写0生效",
      "default_selected": false
    },
    {
      "id": "16-290",
      "tag": "重启",
      "group": "控制设置",
      "unit": "",
      "function_code": 16,
      "address": 290,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：WO；0；寄存器写0生效",
      "default_selected": false
    },
    {
      "id": "3-291",
      "tag": "并网功率限制开关",
      "group": "参数读回",
      "unit": "",
      "function_code": 3,
      "address": 291,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原文访问属性：RW；[0, 1]；0-关闭,1-开启注：仅SDTG2/SMT支持",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-292",
      "tag": "逆流上行功率百分比设置(需打开限制开关)",
      "group": "参数读回",
      "unit": "%",
      "function_code": 3,
      "address": 292,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "原文访问属性：RW；[0, 100]；注：仅SDTG2/SMT支持",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-312",
      "tag": "阴影扫描开关",
      "group": "参数读回",
      "unit": "",
      "function_code": 3,
      "address": 312,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "原文访问属性：RW；[0, 1]；0-关闭,1-开启",
      "default_selected": false,
      "condition": "参数或调度接口；请核实机型、固件与访问权限后选择。"
    },
    {
      "id": "3-768",
      "tag": "Vpv1 /PV1输入电压",
      "group": "直流测量",
      "unit": "V",
      "function_code": 3,
      "address": 768,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-769",
      "tag": "Vpv2 /PV2输入电压",
      "group": "直流测量",
      "unit": "V",
      "function_code": 3,
      "address": 769,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-770",
      "tag": "Ipv1 /PV1输入电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 770,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-771",
      "tag": "Ipv2 /PV2输入电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 771,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-772",
      "tag": "Vac1 /L1相电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 772,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-773",
      "tag": "Vac2 /L2相电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 773,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-774",
      "tag": "Vac3 /L3相电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 774,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-775",
      "tag": "Iac1 /L1相电流",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 775,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-776",
      "tag": "Iac2 /L2相电流",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 776,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-777",
      "tag": "Iac3 /L3相电流",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 777,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-778",
      "tag": "Fac1 /L1相频率",
      "group": "交流测量",
      "unit": "Hz",
      "function_code": 3,
      "address": 778,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-779",
      "tag": "Fac2 /L2相频率",
      "group": "交流测量",
      "unit": "Hz",
      "function_code": 3,
      "address": 779,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-780",
      "tag": "Fac3 /L3相频率",
      "group": "交流测量",
      "unit": "Hz",
      "function_code": 3,
      "address": 780,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-782",
      "tag": "Work Mode /工作模式",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 782,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；0:cWaitMode1:cNormalMode2:cFaultMode"
    },
    {
      "id": "3-783",
      "tag": "Temperature /逆变器内部温度",
      "group": "交流测量",
      "unit": "℃",
      "function_code": 3,
      "address": 783,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-784",
      "tag": "错误代码",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 784,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；详见Table8-2"
    },
    {
      "id": "3-786",
      "tag": "E-Total /总发电量",
      "group": "电量统计",
      "unit": "kWh",
      "function_code": 3,
      "address": 786,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-788",
      "tag": "h-Total /小时发电量",
      "group": "电量统计",
      "unit": "h",
      "function_code": 3,
      "address": 788,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-790",
      "tag": "FirmwareVersion /固件版本",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 790,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-791",
      "tag": "WarningCode/警告信息",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 791,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-793",
      "tag": "功能状态位",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 793,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；详见Table 8-3"
    },
    {
      "id": "3-796",
      "tag": "BUSVoltage /直流母线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 796,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-797",
      "tag": "NBUSVoltage/直流母线中性点电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 797,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-799",
      "tag": "安规代码",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 799,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；安规代码"
    },
    {
      "id": "3-800",
      "tag": "E-Day /日发电量",
      "group": "电量统计",
      "unit": "kWh",
      "function_code": 3,
      "address": 800,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-804",
      "tag": "Vpv5 /PV5输入电压",
      "group": "直流测量",
      "unit": "V",
      "function_code": 3,
      "address": 804,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；SMT50/60K机型专用",
      "default_selected": false,
      "condition": "仅SMT50/60K机型支持。"
    },
    {
      "id": "3-805",
      "tag": "Ipv5 /PV5输入电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 805,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；SMT50/60K 机型专用",
      "default_selected": false,
      "condition": "仅SMT50/60K机型支持。"
    },
    {
      "id": "3-806",
      "tag": "Vpv6 /PV6输入电压",
      "group": "直流测量",
      "unit": "V",
      "function_code": 3,
      "address": 806,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；SMT50/60K机型专用",
      "default_selected": false,
      "condition": "仅SMT50/60K机型支持。"
    },
    {
      "id": "3-807",
      "tag": "Ipv6 /PV6输入电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 807,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；SMT50/60K 机型专用",
      "default_selected": false,
      "condition": "仅SMT50/60K机型支持。"
    },
    {
      "id": "3-814",
      "tag": "功率因数",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 814,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；SMT 专用"
    },
    {
      "id": "3-827",
      "tag": "年：月",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 827,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；高字节:年; 低字节:月",
      "default_selected": false,
      "condition": "原始打包时间字段；高低字节分别表示两个时间分量，需按描述解释。"
    },
    {
      "id": "3-828",
      "tag": "天：小时",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 828,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；高字节:天; 低字节:时",
      "default_selected": false,
      "condition": "原始打包时间字段；高低字节分别表示两个时间分量，需按描述解释。"
    },
    {
      "id": "3-829",
      "tag": "分钟：秒",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 829,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；高字节:分; 低字节:秒",
      "default_selected": false,
      "condition": "原始打包时间字段；高低字节分别表示两个时间分量，需按描述解释。"
    },
    {
      "id": "3-830",
      "tag": "制造商识别码",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 830,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；针对汉能"
    },
    {
      "id": "3-831",
      "tag": "无线信号强度",
      "group": "交流测量",
      "unit": "%",
      "function_code": 3,
      "address": 831,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；WiFi/GPRS 有效"
    },
    {
      "id": "3-850",
      "tag": "Pac/AC 功率",
      "group": "交流测量",
      "unit": "W",
      "function_code": 3,
      "address": 850,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-852",
      "tag": "FM version ofARM/ARM软件版本",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 852,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-853",
      "tag": "GPRS Burn-inMode/GPRS老化模式",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 853,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；0x00: 正常模式0x01: 老化模式"
    },
    {
      "id": "3-855",
      "tag": "Vpv3 /PV3输入电压",
      "group": "直流测量",
      "unit": "V",
      "function_code": 3,
      "address": 855,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-856",
      "tag": "Vpv4 /PV4输入电压",
      "group": "直流测量",
      "unit": "V",
      "function_code": 3,
      "address": 856,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-857",
      "tag": "Ipv3 /PV3输入电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 857,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-858",
      "tag": "Ipv4 /PV4输入电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 858,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-859",
      "tag": "Istr1/组串1电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 859,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-860",
      "tag": "Istr2/组串2电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 860,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-861",
      "tag": "Istr3/组串3电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 861,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-862",
      "tag": "Istr4/组串4电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 862,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-863",
      "tag": "Istr5/组串5电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 863,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-864",
      "tag": "Istr6/组串6电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 864,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-865",
      "tag": "Istr7/组串7电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 865,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-866",
      "tag": "Istr8/组串8电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 866,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-867",
      "tag": "Istr9/组串9电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 867,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-868",
      "tag": "Istr10/组串10电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 868,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-869",
      "tag": "Istr11/组串11电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 869,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-870",
      "tag": "Istr12/组串12电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 870,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-871",
      "tag": "Istr13/组串13电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 871,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-872",
      "tag": "Istr14/组串14电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 872,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-873",
      "tag": "Istr15/组串15电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 873,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-874",
      "tag": "Istr16/组串16电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 874,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "按设备实际PV路数/组串数选择；不得读取不存在的路数。"
    },
    {
      "id": "3-879",
      "tag": "PID和防雷模块状态位",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 879,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；"
    },
    {
      "id": "3-880",
      "tag": "出力制御状态",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 880,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；日本机型适用:0-未制御，1-制御中",
      "default_selected": false,
      "condition": "日本机型专用；请核实设备安规。"
    },
    {
      "id": "3-893",
      "tag": "AC 无功功率",
      "group": "交流测量",
      "unit": "kVar",
      "function_code": 3,
      "address": 893,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；AC无功功率注：MT/SMT/SDTG2专用"
    },
    {
      "id": "3-895",
      "tag": "ISO检测值",
      "group": "交流测量",
      "unit": "KΩ",
      "function_code": 3,
      "address": 895,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；ISO检测值"
    },
    {
      "id": "3-896",
      "tag": "漏电流值",
      "group": "交流测量",
      "unit": "mA",
      "function_code": 3,
      "address": 896,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；漏电流值"
    },
    {
      "id": "3-1000",
      "tag": "电表_电流R相大小",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 1000,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1002",
      "tag": "电表_电流S相大小",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 1002,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1004",
      "tag": "电表_电流T相大小",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 1004,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1006",
      "tag": "电表_电压R相大小",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 1006,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1008",
      "tag": "电表_电压S相大小",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 1008,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1010",
      "tag": "电表_电压T相大小",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 1010,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1012",
      "tag": "电表_3相有效电力",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 1012,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1014",
      "tag": "电表_3相无效电力",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 1014,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1016",
      "tag": "电表_3相力率",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 1016,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；(+PF):800~1000(-PF):-800~-1000,-1000按PF=1处理",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1018",
      "tag": "电表_频率",
      "group": "交流测量",
      "unit": "Hz",
      "function_code": 3,
      "address": 1018,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "3-1020",
      "tag": "电表_Status Flag1",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 1020,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；Bit 1:工作状态（set:停止,Reset:工作）Bit2:CB工作状态（set:失败,Reset:正常）Bit3:运转模式状态（set:单独,Reset:联系1）；详见Table 8-5",
      "default_selected": false,
      "condition": "仅MT/SMT对应电表型号/配置支持；需核对接入电表。"
    },
    {
      "id": "16-2002",
      "tag": "无功功率调节指令",
      "group": "控制设置",
      "unit": "%",
      "function_code": 16,
      "address": 2002,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：WR；[-600, 600]",
      "default_selected": false,
      "condition": "文档调度写接口，仅在核对机型、范围及控制用途后选择。"
    },
    {
      "id": "16-2003",
      "tag": "有功功率调节指令",
      "group": "控制设置",
      "unit": "%",
      "function_code": 16,
      "address": 2003,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：WR；[0, 1000]",
      "default_selected": false,
      "condition": "文档调度写接口，仅在核对机型、范围及控制用途后选择。"
    },
    {
      "id": "3-30115",
      "tag": "电网AB 线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 30115,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；[0, 0]"
    },
    {
      "id": "3-30116",
      "tag": "电网BC 线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 30116,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；[0, 0]"
    },
    {
      "id": "3-30117",
      "tag": "电网CA 线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 30117,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；[0, 0]"
    },
    {
      "id": "3-30133",
      "tag": "AC 视在功率",
      "group": "交流测量",
      "unit": "kVA",
      "function_code": 3,
      "address": 30133,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；[0, 0]"
    },
    {
      "id": "3-30137",
      "tag": "输入总功率",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 30137,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；[0, 0]"
    },
    {
      "id": "3-32086",
      "tag": "转换效率",
      "group": "交流测量",
      "unit": "%",
      "function_code": 3,
      "address": 32086,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；[0, 0]"
    },
    {
      "id": "3-37207",
      "tag": "运行标志7",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 37207,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RO；[0, 65535]；详见Table 8-7"
    },
    {
      "id": "3-40491",
      "tag": "台湾安规Vpset",
      "group": "参数读回",
      "unit": "V",
      "function_code": 3,
      "address": 40491,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RW；[0, 0]；台湾安规(Un 默认220)(1.05~1.1)*Un",
      "default_selected": false,
      "condition": "SMT调度参数接口；台湾安规字段仅对应安规机型支持。"
    },
    {
      "id": "3-40492",
      "tag": "台湾安规PF调节",
      "group": "参数读回",
      "unit": "%",
      "function_code": 3,
      "address": 40492,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "原文访问属性：RW；[80, 100]；台湾安规专用(80-100)注：SMT机型专用",
      "default_selected": false,
      "condition": "SMT调度参数接口；台湾安规字段仅对应安规机型支持。"
    },
    {
      "id": "3-40493",
      "tag": "台湾安规无功调节量",
      "group": "参数读回",
      "unit": "%",
      "function_code": 3,
      "address": 40493,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文访问属性：RW；[-60, 60]；台湾安规专用(-60%~60%)注：SMT机型专用",
      "default_selected": false,
      "condition": "SMT调度参数接口；台湾安规字段仅对应安规机型支持。"
    },
    {
      "id": "3-40494",
      "tag": "台湾安规有功功调节量",
      "group": "参数读回",
      "unit": "%",
      "function_code": 3,
      "address": 40494,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文访问属性：RW；[1, 110]；台湾安规专用(1, 100)注：SMT机型专用",
      "default_selected": false,
      "condition": "SMT调度参数接口；台湾安规字段仅对应安规机型支持。"
    },
    {
      "id": "3-40495",
      "tag": "台湾VPC曲线开关",
      "group": "参数读回",
      "unit": "",
      "function_code": 3,
      "address": 40495,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文访问属性：RW；[0,1]；台湾安规专用0- 关闭,1- 1-开启注：SMT机型专用",
      "default_selected": false,
      "condition": "SMT调度参数接口；台湾安规字段仅对应安规机型支持。"
    },
    {
      "id": "3-42404",
      "tag": "有功功率固定值降额",
      "group": "参数读回",
      "unit": "W",
      "function_code": 3,
      "address": 42404,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文访问属性：RW；[-400000,400000]；注：SMT 机型专用",
      "default_selected": false,
      "condition": "SMT调度参数接口；台湾安规字段仅对应安规机型支持。"
    },
    {
      "id": "3-42415",
      "tag": "无功功率补偿(Q/Qn)",
      "group": "参数读回",
      "unit": "%Qn",
      "function_code": 3,
      "address": 42415,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文访问属性：RW；[-1000,1000]；Qn 为60%Pn注：SMT机型专用",
      "default_selected": false,
      "condition": "SMT调度参数接口；台湾安规字段仅对应安规机型支持。"
    },
    {
      "id": "3-42439",
      "tag": "功率调度禁能",
      "group": "参数读回",
      "unit": "",
      "function_code": 3,
      "address": 42439,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文访问属性：RW；[0,1]；0:接受第三方调度指令1:禁能，不接收第三方调度指令注：SMT机型专用",
      "default_selected": false,
      "condition": "SMT调度参数接口；台湾安规字段仅对应安规机型支持。"
    }
  ]
}
