{
  "schema_version": 1,
  "id": "growatt-tl-x-v1-20",
  "name": "古瑞瓦特 TL-X/MIN（含TL-XH扩展）",
  "manufacturer": "古瑞瓦特",
  "models": [
    "TL-X",
    "MIN",
    "TL-XH"
  ],
  "protocol_version": "TH-275-00 V1.20",
  "address_base": 0,
  "notes": [
    "TH-275-00 V1.20，第3页按型号地址范围拆分；不要跨型号应用。",
    "寄存器地址0基；保持读取03、输入读取04、明确单寄存器控制06。H/L高字在前HL、寄存器高字节在前AB。",
    "第5/9页通用声明无符号；232/233实际无功明确有符号用INT32。未定义负数编码的其它负范围量排除。",
    "第8页要求两次命令至少间隔850ms，最大读取125个寄存器，请核对连接采集配置。",
    "选配路数、配置反馈与控制默认不选；温度依据文档UINT16，不支持未定义负温度编码。",
    "ASCII、非线性PF/低温编码、缺失BMS分辨率及量纲矛盾字段排除，详见核对文档。",
    "TL-XH扩展来自第52~61页标题；第3页型号表未单列TL-XH，扩展点需依据设备协议确认。"
  ],
  "sources": [
    {
      "file": "TH-275-00 古瑞瓦特逆变器外部通信协议V1.20 (6).pdf",
      "sha256": "f67b8fbf1b6925fa97e618ed58cc19daab098e9fcee6b13cbe70810c863fefdf"
    }
  ],
  "points": [
    {
      "id": "fc3-0",
      "tag": "远程开关状态",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 0,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-1",
      "tag": "安全功能使能字",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 1,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-2",
      "tag": "PF命令记忆状态",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 2,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-3",
      "tag": "最大有功功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "raw=255表示不限制功率",
      "default_selected": false
    },
    {
      "id": "fc3-6",
      "tag": "额定功率",
      "group": "配置反馈",
      "unit": "VA",
      "function_code": 3,
      "address": 6,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "额定功率",
      "default_selected": false
    },
    {
      "id": "fc3-8",
      "tag": "正常工作PV电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 8,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "正常工作PV电压",
      "default_selected": false
    },
    {
      "id": "fc3-15",
      "tag": "LCD语言编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 15,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-16",
      "tag": "国家选择状态",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 16,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-17",
      "tag": "输入启动电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 17,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "输入启动电压",
      "default_selected": false
    },
    {
      "id": "fc3-18",
      "tag": "并网等待时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 18,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "并网等待时间",
      "default_selected": false
    },
    {
      "id": "fc3-19",
      "tag": "重连等待时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 19,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "重连等待时间",
      "default_selected": false
    },
    {
      "id": "fc3-20",
      "tag": "加载速率",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 20,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "加载速率",
      "default_selected": false
    },
    {
      "id": "fc3-21",
      "tag": "重启加载速率",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 21,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "重启加载速率",
      "default_selected": false
    },
    {
      "id": "fc3-22",
      "tag": "波特率选择编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 22,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-30",
      "tag": "通信地址_寄存器30",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 30,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-43",
      "tag": "设备类型码_寄存器43",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 43,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-44",
      "tag": "MPPT路数与相数编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 44,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-45",
      "tag": "系统时间年",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 45,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间年",
      "default_selected": false
    },
    {
      "id": "fc3-46",
      "tag": "系统时间月",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 46,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间月",
      "default_selected": false
    },
    {
      "id": "fc3-47",
      "tag": "系统时间日",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 47,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间日",
      "default_selected": false
    },
    {
      "id": "fc3-48",
      "tag": "系统时间时",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 48,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间时",
      "default_selected": false
    },
    {
      "id": "fc3-49",
      "tag": "系统时间分",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 49,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间分",
      "default_selected": false
    },
    {
      "id": "fc3-50",
      "tag": "系统时间秒",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 50,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "系统时间秒",
      "default_selected": false
    },
    {
      "id": "fc3-51",
      "tag": "系统星期编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 51,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "系统星期编码",
      "default_selected": false
    },
    {
      "id": "fc3-52",
      "tag": "低电网电压保护第1组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 52,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电网电压保护第1组",
      "default_selected": false
    },
    {
      "id": "fc3-53",
      "tag": "高电网电压保护第1组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 53,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电网电压保护第1组",
      "default_selected": false
    },
    {
      "id": "fc3-54",
      "tag": "电网低频保护第1组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 54,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网低频保护第1组",
      "default_selected": false
    },
    {
      "id": "fc3-55",
      "tag": "电网高频保护第1组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 55,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网高频保护第1组",
      "default_selected": false
    },
    {
      "id": "fc3-56",
      "tag": "低电网电压保护第2组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 56,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电网电压保护第2组",
      "default_selected": false
    },
    {
      "id": "fc3-57",
      "tag": "高电网电压保护第2组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 57,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电网电压保护第2组",
      "default_selected": false
    },
    {
      "id": "fc3-58",
      "tag": "电网低频保护第2组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 58,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网低频保护第2组",
      "default_selected": false
    },
    {
      "id": "fc3-59",
      "tag": "电网高频保护第2组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 59,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网高频保护第2组",
      "default_selected": false
    },
    {
      "id": "fc3-60",
      "tag": "低电网电压保护第3组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 60,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电网电压保护第3组",
      "default_selected": false
    },
    {
      "id": "fc3-61",
      "tag": "高电网电压保护第3组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 61,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电网电压保护第3组",
      "default_selected": false
    },
    {
      "id": "fc3-62",
      "tag": "电网低频保护第3组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 62,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网低频保护第3组",
      "default_selected": false
    },
    {
      "id": "fc3-63",
      "tag": "电网高频保护第3组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 63,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网高频保护第3组",
      "default_selected": false
    },
    {
      "id": "fc3-64",
      "tag": "低电网电压保护连接限值",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 64,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电网电压保护连接限值",
      "default_selected": false
    },
    {
      "id": "fc3-65",
      "tag": "高电网电压保护连接限值",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 65,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电网电压保护连接限值",
      "default_selected": false
    },
    {
      "id": "fc3-66",
      "tag": "电网低频保护连接限值",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 66,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网低频保护连接限值",
      "default_selected": false
    },
    {
      "id": "fc3-67",
      "tag": "电网高频保护连接限值",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 67,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网高频保护连接限值",
      "default_selected": false
    },
    {
      "id": "fc3-68",
      "tag": "低电压保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 68,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电压保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-69",
      "tag": "高电压保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 69,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电压保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-70",
      "tag": "低电压二阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 70,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电压二阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-71",
      "tag": "高电压二阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 71,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电压二阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-72",
      "tag": "低频率保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 72,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低频率保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-73",
      "tag": "高频率保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 73,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高频率保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-74",
      "tag": "低频率二阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 74,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低频率二阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-75",
      "tag": "高频率二阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 75,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "高频率二阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-76",
      "tag": "低电压三阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 76,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "低电压三阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-77",
      "tag": "高电压三阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 77,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "高电压三阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-78",
      "tag": "低频率三阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 78,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "低频率三阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-79",
      "tag": "高频率三阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 79,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "高频率三阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-80",
      "tag": "十分钟电压保护",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 80,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "十分钟电压保护",
      "default_selected": false
    },
    {
      "id": "fc3-81",
      "tag": "PV高压故障阈值",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 81,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "PV高压故障阈值",
      "default_selected": false
    },
    {
      "id": "fc3-88",
      "tag": "Modbus版本编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 88,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-89",
      "tag": "PF功能模式编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 89,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-91",
      "tag": "频率降额点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 91,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "频率降额点",
      "default_selected": false
    },
    {
      "id": "fc3-93",
      "tag": "CEI021_V1S",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 93,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "CEI021_V1S",
      "default_selected": false
    },
    {
      "id": "fc3-94",
      "tag": "CEI021_V2S",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 94,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "CEI021_V2S",
      "default_selected": false
    },
    {
      "id": "fc3-95",
      "tag": "CEI021_V1L",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 95,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "CEI021_V1L",
      "default_selected": false
    },
    {
      "id": "fc3-96",
      "tag": "CEI021_V2L",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 96,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "CEI021_V2L",
      "default_selected": false
    },
    {
      "id": "fc3-97",
      "tag": "Qv锁定有功功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 97,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "Qv锁定有功功率百分比",
      "default_selected": false
    },
    {
      "id": "fc3-98",
      "tag": "Qv退出锁定有功功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 98,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "Qv退出锁定有功功率百分比",
      "default_selected": false
    },
    {
      "id": "fc3-99",
      "tag": "PF锁定线电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 99,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "PF锁定线电压",
      "default_selected": false
    },
    {
      "id": "fc3-100",
      "tag": "PF退出锁定线电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 100,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "PF退出锁定线电压",
      "default_selected": false
    },
    {
      "id": "fc3-101",
      "tag": "PF调整值1",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 101,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-102",
      "tag": "PF调整值2",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 102,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-103",
      "tag": "PF调整值3",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 103,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-104",
      "tag": "PF调整值4",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 104,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-105",
      "tag": "PF调整值5",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 105,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-106",
      "tag": "PF调整值6",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 106,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-107",
      "tag": "QV无功延时时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 107,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "QV无功延时时间",
      "default_selected": false
    },
    {
      "id": "fc3-108",
      "tag": "过频降额延时时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 108,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.05",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "过频降额延时时间",
      "default_selected": false
    },
    {
      "id": "fc3-109",
      "tag": "Qv曲线Qmax",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 109,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "Qv曲线Qmax",
      "default_selected": false
    },
    {
      "id": "fc3-110",
      "tag": "PF曲线点1负载百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 110,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "raw=255表示没有此点。",
      "default_selected": false
    },
    {
      "id": "fc3-112",
      "tag": "PF曲线点2负载百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 112,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "raw=255表示没有此点。",
      "default_selected": false
    },
    {
      "id": "fc3-114",
      "tag": "PF曲线点3负载百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 114,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "raw=255表示没有此点。",
      "default_selected": false
    },
    {
      "id": "fc3-116",
      "tag": "PF曲线点4负载百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 116,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "raw=255表示没有此点。",
      "default_selected": false
    },
    {
      "id": "fc3-122",
      "tag": "单机防逆流使能模式",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 122,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-124",
      "tag": "MPPT模式编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 124,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-3000",
      "tag": "防逆流失效默认功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3000,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "防逆流失效默认功率百分比",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3016",
      "tag": "干接点功能使能",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3016,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 28,
      "description": "干接点功能使能",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3017",
      "tag": "干接点导通功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3017,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 28,
      "description": "干接点导通功率百分比",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3019",
      "tag": "干接点关闭功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3019,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 28,
      "description": "干接点关闭功率百分比",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3020",
      "tag": "离网盒控制指令编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3020,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 28,
      "description": "离网盒控制指令编码",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3021",
      "tag": "外部通信手动离网使能",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3021,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 28,
      "description": "外部通信手动离网使能",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3024",
      "tag": "浮充电流限值",
      "group": "配置反馈",
      "unit": "A",
      "function_code": 3,
      "address": 3024,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 28,
      "description": "浮充电流限值",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3025",
      "tag": "电池低电量警告电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 3025,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 28,
      "description": "电池低电量警告电压",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3026",
      "tag": "电池低电量警告清除电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 3026,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 28,
      "description": "电池低电量警告清除电压",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3027",
      "tag": "电池切断电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 3027,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 28,
      "description": "电池切断电压",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3028",
      "tag": "停止充电电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 3028,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 29,
      "description": "停止充电电压",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3029",
      "tag": "放电电压限值",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 3029,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 29,
      "description": "放电电压限值",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3030",
      "tag": "恒定充电电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 3030,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 29,
      "description": "恒定充电电压",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3032",
      "tag": "电池放电温度上限",
      "group": "配置反馈",
      "unit": "℃",
      "function_code": 3,
      "address": 3032,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 29,
      "description": "电池放电温度上限",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3034",
      "tag": "电池充电温度上限",
      "group": "配置反馈",
      "unit": "℃",
      "function_code": 3,
      "address": 3034,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 29,
      "description": "电池充电温度上限",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3035",
      "tag": "放电欠频降载时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 3035,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.05",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 29,
      "description": "放电欠频降载时间",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3036",
      "tag": "电网优先放电功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3036,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 29,
      "description": "电网优先放电功率百分比",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3037",
      "tag": "电网优先停止SOC",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3037,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 29,
      "description": "电网优先停止SOC",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3038",
      "tag": "储能时段参数编码_3038",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3038,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 29,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3039",
      "tag": "储能时段参数编码_3039",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3039,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3040",
      "tag": "储能时段参数编码_3040",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3040,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3041",
      "tag": "储能时段参数编码_3041",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3041,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3042",
      "tag": "储能时段参数编码_3042",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3042,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3043",
      "tag": "储能时段参数编码_3043",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3043,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3044",
      "tag": "储能时段参数编码_3044",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3044,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3045",
      "tag": "储能时段参数编码_3045",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3045,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3047",
      "tag": "电池优先充电功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3047,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "电池优先充电功率百分比",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3048",
      "tag": "电池优先停止SOC",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3048,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "电池优先停止SOC",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3049",
      "tag": "AC充电使能",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3049,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "AC充电使能",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3050",
      "tag": "储能时段参数编码_3050",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3050,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3051",
      "tag": "储能时段参数编码_3051",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3051,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3052",
      "tag": "储能时段参数编码_3052",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3052,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3053",
      "tag": "储能时段参数编码_3053",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3053,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3054",
      "tag": "储能时段参数编码_3054",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3054,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3055",
      "tag": "储能时段参数编码_3055",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3055,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3056",
      "tag": "储能时段参数编码_3056",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3056,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3057",
      "tag": "储能时段参数编码_3057",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3057,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3058",
      "tag": "储能时段参数编码_3058",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3058,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3059",
      "tag": "储能时段参数编码_3059",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3059,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 30,
      "description": "位0~7分钟、位8~12小时；起始字还含模式与使能位。保留原始编码。",
      "default_selected": false,
      "condition": "TL-XH时段控制功能。"
    },
    {
      "id": "fc3-3070",
      "tag": "电池类型编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3070,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 31,
      "description": "电池类型编码",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3071",
      "tag": "电池串并联节数编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3071,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 31,
      "description": "电池串并联节数编码",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3079",
      "tag": "UPS功能使能",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3079,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 31,
      "description": "UPS功能使能",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3080",
      "tag": "UPS电压选择编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3080,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 31,
      "description": "UPS电压选择编码",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3081",
      "tag": "UPS频率选择编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3081,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 31,
      "description": "UPS频率选择编码",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3082",
      "tag": "负载优先截止SOC",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3082,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 31,
      "description": "负载优先截止SOC",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3085",
      "tag": "通信地址",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3085,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 31,
      "description": "通信地址",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3086",
      "tag": "通信波特率选择编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3086,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 32,
      "description": "通信波特率选择编码",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc3-3094",
      "tag": "最大放电功率",
      "group": "配置反馈",
      "unit": "W",
      "function_code": 3,
      "address": 3094,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 32,
      "description": "最大放电功率",
      "default_selected": false,
      "condition": "实际设备支持储能扩展。"
    },
    {
      "id": "fc3-3096",
      "tag": "最大充电功率",
      "group": "配置反馈",
      "unit": "W",
      "function_code": 3,
      "address": 3096,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 32,
      "description": "最大充电功率",
      "default_selected": false,
      "condition": "实际设备支持储能扩展。"
    },
    {
      "id": "fc3-3098",
      "tag": "设备类型码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 3098,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 32,
      "description": "设备类型码",
      "default_selected": false,
      "condition": "储能与UPS等扩展字段仅支持该功能的TL-XH设备适用。"
    },
    {
      "id": "fc4-3000",
      "tag": "Inverter  Status编码",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3000,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "逆变器运行状态  高8 位表示模式（具体模式）  0: 等待模式  1: 自检模式，可选  2: 保留  3：系统故障模式  4: 烧录模式  5：PVBATOnline 模式:  6：BatOnline 模式  7：PVOfflineMode 模式  8：BatOfflineMode 模式    低8 位表示机器状态（网页显示）  0: 待机状态;  1: 并网状态;  2: 离网状态  3: 故障态  4：烧录态;"
    },
    {
      "id": "fc4-3001",
      "tag": "PV总功率_Ppv",
      "group": "功率与电量",
      "unit": "W",
      "function_code": 4,
      "address": 3001,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV 总功率"
    },
    {
      "id": "fc4-3003",
      "tag": "PV1电压_Vpv1",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3003,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV1 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3004",
      "tag": "PV1输入电流_Ipv1",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 3004,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV1 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3005",
      "tag": "PV1功率_Ppv1",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 3005,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV1 功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3007",
      "tag": "PV2电压_Vpv2",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3007,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV2 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3008",
      "tag": "PV2输入电流_Ipv2",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 3008,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV2 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3009",
      "tag": "PV2功率_Ppv2",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 3009,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV2 功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3011",
      "tag": "PV3电压_Vpv3",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3011,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV3 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3012",
      "tag": "PV3输入电流_Ipv3",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 3012,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV3 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3013",
      "tag": "PV3功率_Ppv3",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 3013,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV3 功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3015",
      "tag": "PV4电压_Vpv4",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3015,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV4 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3016",
      "tag": "PV4输入电流_Ipv4",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 3016,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 52,
      "description": "PV4 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3023",
      "tag": "输出功率_Pac",
      "group": "功率与电量",
      "unit": "W",
      "function_code": 4,
      "address": 3023,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "输出功率；逆变器输出 功率"
    },
    {
      "id": "fc4-3025",
      "tag": "电网频率_Fac",
      "group": "交流测量",
      "unit": "Hz",
      "function_code": 4,
      "address": 3025,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "电网频率；电网频率"
    },
    {
      "id": "fc4-3026",
      "tag": "R相电压_Vac1",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3026,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "R 相电压；R 相电压"
    },
    {
      "id": "fc4-3027",
      "tag": "R相电流_Iac1",
      "group": "交流测量",
      "unit": "A",
      "function_code": 4,
      "address": 3027,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "R 相电流；R 相电流"
    },
    {
      "id": "fc4-3028",
      "tag": "R相输出功率_Pac1",
      "group": "功率与电量",
      "unit": "VA",
      "function_code": 4,
      "address": 3028,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "R 相输出功率；R 相输出功率"
    },
    {
      "id": "fc4-3030",
      "tag": "S相电压_Vac2",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3030,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "S 相电压；S 相电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3031",
      "tag": "S相电流_Iac2",
      "group": "交流测量",
      "unit": "A",
      "function_code": 4,
      "address": 3031,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "S 相电流；S 相电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3032",
      "tag": "S相输出功率_Pac2",
      "group": "功率与电量",
      "unit": "VA",
      "function_code": 4,
      "address": 3032,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "S 相输出功率；S 相输出功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3034",
      "tag": "T相电压_Vac3",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3034,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "T 相电压；T 相电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3035",
      "tag": "T相电流_Iac3",
      "group": "交流测量",
      "unit": "A",
      "function_code": 4,
      "address": 3035,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "T 相电流；T 相电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3036",
      "tag": "T相输出功率_Pac3",
      "group": "功率与电量",
      "unit": "VA",
      "function_code": 4,
      "address": 3036,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "T 相输出功率；T 相输出功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3038",
      "tag": "三相电网电压_Vac_RS",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3038,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "三相电网电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3039",
      "tag": "三相电网电压_Vac_ST",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3039,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "三相电网电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3040",
      "tag": "三相电网电压_Vac_TR",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3040,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "三相电网电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3041",
      "tag": "顺流总功率，为电网输出到系统的功率_Ptousertotal",
      "group": "功率与电量",
      "unit": "W",
      "function_code": 4,
      "address": 3041,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "顺流总功率，为电网输出到系统的功 率；顺流总功率， 为电网输出 到系统的功 率"
    },
    {
      "id": "fc4-3043",
      "tag": "逆流总功率，为系统馈入到电网的功率；_Ptogridtotal",
      "group": "功率与电量",
      "unit": "W",
      "function_code": 4,
      "address": 3043,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "逆流总功率，为系统馈入到电网的功 率；；逆流总功率， 为系统馈入 到电网的功 率；"
    },
    {
      "id": "fc4-3045",
      "tag": "本地负载总功率；_Ptoloadtotal",
      "group": "功率与电量",
      "unit": "W",
      "function_code": 4,
      "address": 3045,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "本地负载总功率；；本地负载总 功率；"
    },
    {
      "id": "fc4-3047",
      "tag": "总的工作时间_Timetotal",
      "group": "功率与电量",
      "unit": "s",
      "function_code": 4,
      "address": 3047,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.5",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "总的工作时间"
    },
    {
      "id": "fc4-3049",
      "tag": "日发电量_Eactoday",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3049,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "日发电量；逆变器当天 发电量"
    },
    {
      "id": "fc4-3051",
      "tag": "总发电量_Eactotal",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3051,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "总发电量；逆变器总发 电量"
    },
    {
      "id": "fc4-3053",
      "tag": "PV输出总电量_Epv_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3053,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "PV 输出总电量；PV 输出总电 量"
    },
    {
      "id": "fc4-3055",
      "tag": "PV1日输出电量_Epv1_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3055,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 53,
      "description": "PV1 日输出电量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3057",
      "tag": "PV1总输出电量_Epv1_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3057,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "PV1 总输出电量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3059",
      "tag": "PV2日输出电量_Epv2_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3059,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "PV2 日输出电量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3061",
      "tag": "PV2总输出电量_Epv2_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3061,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "PV2 总输出电量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3063",
      "tag": "PV3日输出电量_Epv3_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3063,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "PV3 日输出电量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3065",
      "tag": "PV3总输出电量_Epv3_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3065,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "PV3 总输出电量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3067",
      "tag": "当天顺流电量_Etouser_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3067,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "当天顺流电量；当天顺流电 量"
    },
    {
      "id": "fc4-3069",
      "tag": "总顺流电量_Etouser_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3069,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "总顺流电量；总顺流电量"
    },
    {
      "id": "fc4-3071",
      "tag": "当天逆流电量（馈回电网）_Etogrid_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3071,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "当天逆流电量（馈回电网）；当天逆流电 量"
    },
    {
      "id": "fc4-3073",
      "tag": "总逆流电量（馈回电网）_Etogrid_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3073,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "总逆流电量（馈回电网）；总逆流电量"
    },
    {
      "id": "fc4-3075",
      "tag": "用户负载当天使用电量（用电消耗）_Eload_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3075,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "用户负载当天使用电量（用电消耗）；用户负载当 天使用电量"
    },
    {
      "id": "fc4-3077",
      "tag": "用户负载使用总电量（用电消耗）_Eload_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3077,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 54,
      "description": "用户负载使用总电量（用电消耗）；用户负载使 用总电量"
    },
    {
      "id": "fc4-3086",
      "tag": "降额模式_DeratingMode",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3086,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 55,
      "description": "降额模式；0：无降载"
    },
    {
      "id": "fc4-3087",
      "tag": "PV对地绝缘阻抗值_ISO",
      "group": "设备测量",
      "unit": "KΩ",
      "function_code": 4,
      "address": 3087,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 55,
      "description": "PV 对地绝缘阻抗值"
    },
    {
      "id": "fc4-3088",
      "tag": "R相直流电流分量_DCI_R",
      "group": "设备测量",
      "unit": "mA",
      "function_code": 4,
      "address": 3088,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 55,
      "description": "R 相直流电流分量"
    },
    {
      "id": "fc4-3089",
      "tag": "S相直流电流分量_DCI_S",
      "group": "设备测量",
      "unit": "mA",
      "function_code": 4,
      "address": 3089,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 55,
      "description": "S 相直流电流分量"
    },
    {
      "id": "fc4-3090",
      "tag": "T相直流电流分量_DCI_T",
      "group": "设备测量",
      "unit": "mA",
      "function_code": 4,
      "address": 3090,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 55,
      "description": "T 相直流电流分量"
    },
    {
      "id": "fc4-3091",
      "tag": "漏电流_GFCI",
      "group": "设备测量",
      "unit": "mA",
      "function_code": 4,
      "address": 3091,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 55,
      "description": "漏电流"
    },
    {
      "id": "fc4-3093",
      "tag": "逆变器温度_Temp1",
      "group": "设备测量",
      "unit": "℃",
      "function_code": 4,
      "address": 3093,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 55,
      "description": "逆变器温度",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3094",
      "tag": "逆变器温度内部的IPM_Temp2",
      "group": "设备测量",
      "unit": "℃",
      "function_code": 4,
      "address": 3094,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 55,
      "description": "逆变器温度内部的IPM",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3095",
      "tag": "Boost温度_Temp3",
      "group": "设备测量",
      "unit": "℃",
      "function_code": 4,
      "address": 3095,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 55,
      "description": "Boost 温度",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3096",
      "tag": "预留_Temp4",
      "group": "设备测量",
      "unit": "℃",
      "function_code": 4,
      "address": 3096,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "预留",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3097",
      "tag": "通信板温度_Temp5",
      "group": "设备测量",
      "unit": "℃",
      "function_code": 4,
      "address": 3097,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "通信板温度",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3098",
      "tag": "正BUS电压_PBusVoltage",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3098,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "正BUS 电压"
    },
    {
      "id": "fc4-3099",
      "tag": "负BUS电压_NBusVoltage",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3099,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "负BUS 电压"
    },
    {
      "id": "fc4-3101",
      "tag": "实际输出功率百分比_RealOPPercent",
      "group": "功率与电量",
      "unit": "%",
      "function_code": 4,
      "address": 3101,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "实际输出功率百分比；1~100"
    },
    {
      "id": "fc4-3102",
      "tag": "输出功率限值_OPFullwatt",
      "group": "功率与电量",
      "unit": "W",
      "function_code": 4,
      "address": 3102,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "输出功率限值；输出功率限 值"
    },
    {
      "id": "fc4-3104",
      "tag": "逆变器standby状态标志_StandbyFlag",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3104,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "逆变器standby 状态标志；bit0 ： turn off 指 令；  bit1 ： PV Low ； bit2：并网电 压/频率超范 围 ； bit3~bit7 ： 预留"
    },
    {
      "id": "fc4-3105",
      "tag": "逆变器故障码_Faultcode",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3105,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "逆变器故障码"
    },
    {
      "id": "fc4-3106",
      "tag": "逆变器警告码_Warningcode",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3106,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "逆变器警告码"
    },
    {
      "id": "fc4-3107",
      "tag": "系统故障字0_Systemfaultword0",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3107,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "系统故障字0"
    },
    {
      "id": "fc4-3108",
      "tag": "系统故障字1_Systemfaultword1",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3108,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "系统故障字1"
    },
    {
      "id": "fc4-3109",
      "tag": "系统故障字2_Systemfaultword2",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3109,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "系统故障字2"
    },
    {
      "id": "fc4-3110",
      "tag": "系统故障字3_Systemfaultword3",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3110,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "系统故障字3"
    },
    {
      "id": "fc4-3111",
      "tag": "系统故障字4_Systemfaultword4",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3111,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "系统故障字4"
    },
    {
      "id": "fc4-3112",
      "tag": "系统故障字5_Systemfaultword5",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3112,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "系统故障字5"
    },
    {
      "id": "fc4-3113",
      "tag": "系统故障字6_Systemfaultword6",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3113,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "系统故障字6"
    },
    {
      "id": "fc4-3114",
      "tag": "系统故障字7_Systemfaultword7",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3114,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "系统故障字7"
    },
    {
      "id": "fc4-3115",
      "tag": "并网逆变倒计时_invstartdelaytime",
      "group": "设备测量",
      "unit": "s",
      "function_code": 4,
      "address": 3115,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 56,
      "description": "并网逆变倒计时；并网逆变倒 计时"
    },
    {
      "id": "fc4-3118",
      "tag": "BDC连接状态_BDC_OnOffState",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3118,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 57,
      "description": "BDC 连接状态；0: 没有连接 BDC;  1: BDC1 连 接  2：BDC2 连接  3:BDC1+BDC2  连接",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3119",
      "tag": "干接点当前状态_DryContactState",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 3119,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 57,
      "description": "干接点当前状态；干接点当前 状态  0: turn off;  1: turn on;",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3125",
      "tag": "系统当天放电量（电池放电）_Edischr_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3125,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 57,
      "description": "系统当天放电量（电池放电）；系统当天放 电量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3127",
      "tag": "系统总放电量（电池放电）_Edischr_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3127,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 57,
      "description": "系统总放电量（电池放电）；系统总放电 量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3129",
      "tag": "系统当天充电量（电池充电）_Echr_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3129,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 57,
      "description": "系统当天充电量（电池充电）；系统当天充 电量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3131",
      "tag": "系统总充电量（电池充电）_Echr_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3131,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 57,
      "description": "系统总充电量（电池充电）；系统总充电 量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3133",
      "tag": "AC当天充电量_Eacchr_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3133,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 57,
      "description": "AC 当天充电量；AC 当天充电 量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3135",
      "tag": "AC总充电量_Eacchr_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 3135,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 57,
      "description": "AC 总充电量；AC 总充电量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3144",
      "tag": "强制充电使能/强制放电使能_Priority",
      "group": "设备测量",
      "unit": "",
      "function_code": 4,
      "address": 3144,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 57,
      "description": "强制充电使能/强制放电使能；R/W；0 负载优先1",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3145",
      "tag": "UPS频率_EPSFac",
      "group": "UPS测量",
      "unit": "Hz",
      "function_code": 4,
      "address": 3145,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS 频率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3146",
      "tag": "UPSR相输出电压_EPSVac1",
      "group": "UPS测量",
      "unit": "V",
      "function_code": 4,
      "address": 3146,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS R 相输出电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3147",
      "tag": "UPSR相输出电流_EPSIac1",
      "group": "UPS测量",
      "unit": "A",
      "function_code": 4,
      "address": 3147,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS R 相输出电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3148",
      "tag": "UPSR相输出功率_EPSPac1",
      "group": "UPS测量",
      "unit": "VA",
      "function_code": 4,
      "address": 3148,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS R 相输出功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3150",
      "tag": "UPSS相输出电压_EPSVac2",
      "group": "UPS测量",
      "unit": "V",
      "function_code": 4,
      "address": 3150,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS S 相输出电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3151",
      "tag": "UPSS相输出电流_EPSIac2",
      "group": "UPS测量",
      "unit": "A",
      "function_code": 4,
      "address": 3151,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS S 相输出电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3152",
      "tag": "UPSS相输出功率_EPSPac2",
      "group": "UPS测量",
      "unit": "VA",
      "function_code": 4,
      "address": 3152,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS S 相输出功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3154",
      "tag": "UPST相输出电压_EPSVac3",
      "group": "UPS测量",
      "unit": "V",
      "function_code": 4,
      "address": 3154,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS T 相输出电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3155",
      "tag": "UPST相输出电流_EPSIac3",
      "group": "UPS测量",
      "unit": "A",
      "function_code": 4,
      "address": 3155,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS T 相输出电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3156",
      "tag": "UPST相输出功率_EPSPac3",
      "group": "UPS测量",
      "unit": "VA",
      "function_code": 4,
      "address": 3156,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS T 相输出功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3158",
      "tag": "UPS输出功率_EPSPac",
      "group": "UPS测量",
      "unit": "VA",
      "function_code": 4,
      "address": 3158,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "UPS 输出功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3160",
      "tag": "加载输出UPS的百分比_Loadpercent",
      "group": "UPS测量",
      "unit": "%",
      "function_code": 4,
      "address": 3160,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.10",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "加载输出UPS 的百分比",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3162",
      "tag": "DC电压_DCV",
      "group": "设备测量",
      "unit": "V",
      "function_code": 4,
      "address": 3162,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "DC 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3166",
      "tag": "SysState_Mode编码_寄存器3166",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3166,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "系统工作状态和模式高8 位表示模 式；  0：不充放电；  1：充电；  2：放电；    低8 位表示状态；  0：待机状态；  1：正常状态；  2：故障状态；  3：升级状态；；BDC1",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3167",
      "tag": "储能设备故障码_FaultCode_寄存器3167",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3167,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "储能设备故障码",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3168",
      "tag": "储能设备警告码_WarnCode_寄存器3168",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3168,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "储能设备警告码",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3169",
      "tag": "电池电压_Vbat_寄存器3169",
      "group": "BDC与BMS",
      "unit": "V",
      "function_code": 4,
      "address": 3169,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "电池电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3170",
      "tag": "电池电流_Ibat_寄存器3170",
      "group": "BDC与BMS",
      "unit": "A",
      "function_code": 4,
      "address": 3170,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "电池电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3171",
      "tag": "充电状态容量_SOC_寄存器3171",
      "group": "BDC与BMS",
      "unit": "%",
      "function_code": 4,
      "address": 3171,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "充电状态容量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3172",
      "tag": "BUS1电压_Vbus1_寄存器3172",
      "group": "BDC与BMS",
      "unit": "V",
      "function_code": 4,
      "address": 3172,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "BUS1 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3173",
      "tag": "BUS2电压_Vbus2_寄存器3173",
      "group": "BDC与BMS",
      "unit": "V",
      "function_code": 4,
      "address": 3173,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "BUS2 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3174",
      "tag": "BUCK-BOOST电流1_Ibb1",
      "group": "BDC与BMS",
      "unit": "A",
      "function_code": 4,
      "address": 3174,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 58,
      "description": "BUCK-BOOST 电流1",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3175",
      "tag": "BUCK-BOOST电流2_Ibb2",
      "group": "BDC与BMS",
      "unit": "A",
      "function_code": 4,
      "address": 3175,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "BUCK-BOOST 电流2",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3176",
      "tag": "温度A_TempA_寄存器3176",
      "group": "BDC与BMS",
      "unit": "℃",
      "function_code": 4,
      "address": 3176,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "温度 A",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3177",
      "tag": "温度B_TempB_寄存器3177",
      "group": "BDC与BMS",
      "unit": "℃",
      "function_code": 4,
      "address": 3177,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "温度 B",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3182",
      "tag": "放电的总能量_Edischr_total_寄存器3182",
      "group": "BDC与BMS",
      "unit": "kWh",
      "function_code": 4,
      "address": 3182,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "放电的总能量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3184",
      "tag": "充电的总能量_Echr_total_寄存器3184",
      "group": "BDC与BMS",
      "unit": "kWh",
      "function_code": 4,
      "address": 3184,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "充电的总能量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3186",
      "tag": "BDC降额模式_BDCDeratingMode",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3186,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "BDC 降额模式",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3187",
      "tag": "BDC标志（充放电、故障告警码）_BDC_Flag_寄存器3187",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3187,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "BDC 标志（充放电、故障告警码）",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3188",
      "tag": "模块2的bus2电压_Vbus22",
      "group": "BDC与BMS",
      "unit": "V",
      "function_code": 4,
      "address": 3188,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "模块2 的bus2 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3189",
      "tag": "SysState_Mode编码",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3189,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "系统工作状态和模式  高8 位表示模式；  0：不充放电；  1：充电；  2：放电；    低8 位表示状态；  0：待机状态；  1：正常状态；  2：故障状态；  3：升级状态；；BDC2",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3190",
      "tag": "储能设备故障码_FaultCode",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3190,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "储能设备故障码；BDC2",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3191",
      "tag": "储能设备警告码_WarnCode",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3191,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "储能设备警告码",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3192",
      "tag": "电池电压_Vbat",
      "group": "BDC与BMS",
      "unit": "V",
      "function_code": 4,
      "address": 3192,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "电池电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3193",
      "tag": "电池电流_Ibat",
      "group": "BDC与BMS",
      "unit": "A",
      "function_code": 4,
      "address": 3193,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "电池电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3194",
      "tag": "充电状态容量_SOC",
      "group": "BDC与BMS",
      "unit": "%",
      "function_code": 4,
      "address": 3194,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "充电状态容量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3195",
      "tag": "BUS1电压_Vbus1",
      "group": "BDC与BMS",
      "unit": "V",
      "function_code": 4,
      "address": 3195,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "BUS1 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3196",
      "tag": "BUS2电压_Vbus2",
      "group": "BDC与BMS",
      "unit": "V",
      "function_code": 4,
      "address": 3196,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 59,
      "description": "BUS2 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3197",
      "tag": "BUCK-BOOST电流_Ibb",
      "group": "BDC与BMS",
      "unit": "A",
      "function_code": 4,
      "address": 3197,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "BUCK-BOOST 电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3198",
      "tag": "LLC电流_Illc",
      "group": "BDC与BMS",
      "unit": "A",
      "function_code": 4,
      "address": 3198,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "LLC 电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3199",
      "tag": "温度A_TempA",
      "group": "BDC与BMS",
      "unit": "℃",
      "function_code": 4,
      "address": 3199,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "温度 A",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3200",
      "tag": "温度B_TempB",
      "group": "BDC与BMS",
      "unit": "℃",
      "function_code": 4,
      "address": 3200,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "温度 B",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3201",
      "tag": "放电功率_Pdischr",
      "group": "BDC与BMS",
      "unit": "W",
      "function_code": 4,
      "address": 3201,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "放电功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3203",
      "tag": "充电功率_Pchr",
      "group": "BDC与BMS",
      "unit": "W",
      "function_code": 4,
      "address": 3203,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "充电功率",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3205",
      "tag": "放电的总能量_Edischr_total",
      "group": "BDC与BMS",
      "unit": "kWh",
      "function_code": 4,
      "address": 3205,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "放电的总能量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3207",
      "tag": "充电的总能量_Echr_total",
      "group": "BDC与BMS",
      "unit": "kWh",
      "function_code": 4,
      "address": 3207,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "充电的总能量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3210",
      "tag": "BDC标志（充放电、故障告警码）_BDC_Flag",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3210,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "BDC 标志（充放电、故障告警码）",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3212",
      "tag": "来自BMS的状态_BMS_Status",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3212,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS 的状态；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3213",
      "tag": "来自BMS的错误信息_BMS_Error",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3213,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS 的错误信息；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3214",
      "tag": "来自BMS的警告信息_BMS_WarnInfo",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3214,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS 的警告信息；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3215",
      "tag": "来自BMS的SOC_BMS_SOC",
      "group": "BDC与BMS",
      "unit": "%",
      "function_code": 4,
      "address": 3215,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS 的SOC；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3216",
      "tag": "来自BMS的电池电压_BMS_BatteryVolt",
      "group": "BDC与BMS",
      "unit": "V",
      "function_code": 4,
      "address": 3216,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS 的电池电压；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3217",
      "tag": "来自BMS电池电流_BMS_BatteryCurr",
      "group": "BDC与BMS",
      "unit": "A",
      "function_code": 4,
      "address": 3217,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS 电池电流；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3218",
      "tag": "来自BMS电池温度_BMS_BatteryTemp",
      "group": "BDC与BMS",
      "unit": "℃",
      "function_code": 4,
      "address": 3218,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS 电池温度；R",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-3219",
      "tag": "来自BMS最大的充放电电流(pylon)_BMS_MaxCurr",
      "group": "BDC与BMS",
      "unit": "A",
      "function_code": 4,
      "address": 3219,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS 最大的充放电电流(pylon)；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3220",
      "tag": "Max.dischargecurrentfromBMS_BMS_MaxDischrCurr",
      "group": "BDC与BMS",
      "unit": "A",
      "function_code": 4,
      "address": 3220,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "Max. discharge current from BMS；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3221",
      "tag": "来自BMSCycleCount_BMS_CycleCnt",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3221,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS Cycle Count；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3222",
      "tag": "来自BMS的SOH_BMS_SOH",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3222,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 60,
      "description": "来自BMS 的SOH；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3223",
      "tag": "来自BMS的CV电压_BMS_ConstantVolt",
      "group": "BDC与BMS",
      "unit": "V",
      "function_code": 4,
      "address": 3223,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 61,
      "description": "来自BMS 的CV 电压；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3224",
      "tag": "来自BMS的BMS信息_BMS_BMSInfo",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3224,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 61,
      "description": "来自BMS 的BMS 信息；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3225",
      "tag": "来自BMS的Pack信息_BMS_PackInfo",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3225,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 61,
      "description": "来自BMS 的Pack 信息；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3226",
      "tag": "来自BMS的UsingCap_BMS_UsingCap",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3226,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 61,
      "description": "来自BMS 的Using Cap；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3227",
      "tag": "BMS_FW_BMS_FW",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3227,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 61,
      "description": "R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3228",
      "tag": "来自BMS的MCU软件版本_BMS_MCUVersion",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3228,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 61,
      "description": "来自BMS 的MCU 软件版本；R",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-3229",
      "tag": "BMS通信接口_BMSCommType",
      "group": "BDC与BMS",
      "unit": "",
      "function_code": 4,
      "address": 3229,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 61,
      "description": "BMS 通信接口；R；BMS 通信接口 类型  0: RS485;  1: CAN;",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc6-0",
      "tag": "远程开关命令",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 0,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "0停止，1启动；PV再次输入后恢复为1。",
      "default_selected": false
    },
    {
      "id": "fc6-2",
      "tag": "PF命令记忆设置",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 2,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "0不记忆，1记忆。",
      "default_selected": false
    },
    {
      "id": "fc6-3",
      "tag": "最大有功功率百分比设置",
      "group": "控制设置",
      "unit": "%",
      "function_code": 6,
      "address": 3,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "0~100或255；255不限制。",
      "default_selected": false
    },
    {
      "id": "fc6-89",
      "tag": "PF功能模式设置",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 89,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "0~7，具体模式见原文。",
      "default_selected": false
    },
    {
      "id": "fc6-122",
      "tag": "单机防逆流模式设置",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 122,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "0不使能，1接口485，2接口232，3CT。",
      "default_selected": false
    },
    {
      "id": "fc6-124",
      "tag": "MPPT模式设置",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 124,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "0独立MPPT，1DC源，2多路MPPT。",
      "default_selected": false
    }
  ]
}
