{
  "schema_version": 1,
  "id": "growatt-tl3-x-v1-20",
  "name": "古瑞瓦特 TL3-X MAX/MID/MAC",
  "manufacturer": "古瑞瓦特",
  "models": [
    "TL3-X",
    "MAX",
    "MID",
    "MAC"
  ],
  "protocol_version": "TH-275-00 V1.20",
  "address_base": 0,
  "notes": [
    "TH-275-00 V1.20，第3页按型号地址范围拆分；不要跨型号应用。",
    "寄存器地址0基；保持读取03、输入读取04、明确单寄存器控制06。H/L高字在前HL、寄存器高字节在前AB。",
    "第5/9页通用声明无符号；232/233实际无功明确有符号用INT32。未定义负数编码的其它负范围量排除。",
    "第8页要求两次命令至少间隔850ms，最大读取125个寄存器，请核对连接采集配置。",
    "选配路数、配置反馈与控制默认不选；温度依据文档UINT16，不支持未定义负温度编码。",
    "ASCII、非线性PF/低温编码、缺失BMS分辨率及量纲矛盾字段排除，详见核对文档。"
  ],
  "sources": [
    {
      "file": "TH-275-00 古瑞瓦特逆变器外部通信协议V1.20 (6).pdf",
      "sha256": "f67b8fbf1b6925fa97e618ed58cc19daab098e9fcee6b13cbe70810c863fefdf"
    }
  ],
  "points": [
    {
      "id": "fc3-0",
      "tag": "远程开关状态",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 0,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-1",
      "tag": "安全功能使能字",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 1,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-2",
      "tag": "PF命令记忆状态",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 2,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-3",
      "tag": "最大有功功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 3,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "raw=255表示不限制功率",
      "default_selected": false
    },
    {
      "id": "fc3-6",
      "tag": "额定功率",
      "group": "配置反馈",
      "unit": "VA",
      "function_code": 3,
      "address": 6,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "额定功率",
      "default_selected": false
    },
    {
      "id": "fc3-8",
      "tag": "正常工作PV电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 8,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "正常工作PV电压",
      "default_selected": false
    },
    {
      "id": "fc3-15",
      "tag": "LCD语言编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 15,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-16",
      "tag": "国家选择状态",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 16,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-17",
      "tag": "输入启动电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 17,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "输入启动电压",
      "default_selected": false
    },
    {
      "id": "fc3-18",
      "tag": "并网等待时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 18,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "并网等待时间",
      "default_selected": false
    },
    {
      "id": "fc3-19",
      "tag": "重连等待时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 19,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "重连等待时间",
      "default_selected": false
    },
    {
      "id": "fc3-20",
      "tag": "加载速率",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 20,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "加载速率",
      "default_selected": false
    },
    {
      "id": "fc3-21",
      "tag": "重启加载速率",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 21,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "重启加载速率",
      "default_selected": false
    },
    {
      "id": "fc3-22",
      "tag": "波特率选择编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 22,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-30",
      "tag": "通信地址",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 30,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-43",
      "tag": "设备类型码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 43,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-44",
      "tag": "MPPT路数与相数编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 44,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-45",
      "tag": "系统时间年",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 45,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间年",
      "default_selected": false
    },
    {
      "id": "fc3-46",
      "tag": "系统时间月",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 46,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间月",
      "default_selected": false
    },
    {
      "id": "fc3-47",
      "tag": "系统时间日",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 47,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间日",
      "default_selected": false
    },
    {
      "id": "fc3-48",
      "tag": "系统时间时",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 48,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间时",
      "default_selected": false
    },
    {
      "id": "fc3-49",
      "tag": "系统时间分",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 49,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "系统时间分",
      "default_selected": false
    },
    {
      "id": "fc3-50",
      "tag": "系统时间秒",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 50,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "系统时间秒",
      "default_selected": false
    },
    {
      "id": "fc3-51",
      "tag": "系统星期编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 51,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "系统星期编码",
      "default_selected": false
    },
    {
      "id": "fc3-52",
      "tag": "低电网电压保护第1组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 52,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电网电压保护第1组",
      "default_selected": false
    },
    {
      "id": "fc3-53",
      "tag": "高电网电压保护第1组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 53,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电网电压保护第1组",
      "default_selected": false
    },
    {
      "id": "fc3-54",
      "tag": "电网低频保护第1组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 54,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网低频保护第1组",
      "default_selected": false
    },
    {
      "id": "fc3-55",
      "tag": "电网高频保护第1组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 55,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网高频保护第1组",
      "default_selected": false
    },
    {
      "id": "fc3-56",
      "tag": "低电网电压保护第2组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 56,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电网电压保护第2组",
      "default_selected": false
    },
    {
      "id": "fc3-57",
      "tag": "高电网电压保护第2组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 57,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电网电压保护第2组",
      "default_selected": false
    },
    {
      "id": "fc3-58",
      "tag": "电网低频保护第2组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 58,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网低频保护第2组",
      "default_selected": false
    },
    {
      "id": "fc3-59",
      "tag": "电网高频保护第2组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 59,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网高频保护第2组",
      "default_selected": false
    },
    {
      "id": "fc3-60",
      "tag": "低电网电压保护第3组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 60,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电网电压保护第3组",
      "default_selected": false
    },
    {
      "id": "fc3-61",
      "tag": "高电网电压保护第3组",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 61,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电网电压保护第3组",
      "default_selected": false
    },
    {
      "id": "fc3-62",
      "tag": "电网低频保护第3组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 62,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网低频保护第3组",
      "default_selected": false
    },
    {
      "id": "fc3-63",
      "tag": "电网高频保护第3组",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 63,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网高频保护第3组",
      "default_selected": false
    },
    {
      "id": "fc3-64",
      "tag": "低电网电压保护连接限值",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 64,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电网电压保护连接限值",
      "default_selected": false
    },
    {
      "id": "fc3-65",
      "tag": "高电网电压保护连接限值",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 65,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电网电压保护连接限值",
      "default_selected": false
    },
    {
      "id": "fc3-66",
      "tag": "电网低频保护连接限值",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 66,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网低频保护连接限值",
      "default_selected": false
    },
    {
      "id": "fc3-67",
      "tag": "电网高频保护连接限值",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 67,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "电网高频保护连接限值",
      "default_selected": false
    },
    {
      "id": "fc3-68",
      "tag": "低电压保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 68,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电压保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-69",
      "tag": "高电压保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 69,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电压保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-70",
      "tag": "低电压二阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 70,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低电压二阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-71",
      "tag": "高电压二阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 71,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高电压二阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-72",
      "tag": "低频率保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 72,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低频率保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-73",
      "tag": "高频率保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 73,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "高频率保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-74",
      "tag": "低频率二阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 74,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 12,
      "description": "低频率二阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-75",
      "tag": "高频率二阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 75,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "高频率二阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-76",
      "tag": "低电压三阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 76,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "低电压三阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-77",
      "tag": "高电压三阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 77,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "高电压三阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-78",
      "tag": "低频率三阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 78,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "低频率三阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-79",
      "tag": "高频率三阶保护时间",
      "group": "配置反馈",
      "unit": "周期",
      "function_code": 3,
      "address": 79,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "高频率三阶保护时间",
      "default_selected": false
    },
    {
      "id": "fc3-80",
      "tag": "十分钟电压保护",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 80,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "十分钟电压保护",
      "default_selected": false
    },
    {
      "id": "fc3-81",
      "tag": "PV高压故障阈值",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 81,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "PV高压故障阈值",
      "default_selected": false
    },
    {
      "id": "fc3-88",
      "tag": "Modbus版本编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 88,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-89",
      "tag": "PF功能模式编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 89,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-91",
      "tag": "频率降额点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 91,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "频率降额点",
      "default_selected": false
    },
    {
      "id": "fc3-93",
      "tag": "CEI021_V1S",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 93,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "CEI021_V1S",
      "default_selected": false
    },
    {
      "id": "fc3-94",
      "tag": "CEI021_V2S",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 94,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "CEI021_V2S",
      "default_selected": false
    },
    {
      "id": "fc3-95",
      "tag": "CEI021_V1L",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 95,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "CEI021_V1L",
      "default_selected": false
    },
    {
      "id": "fc3-96",
      "tag": "CEI021_V2L",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 96,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "CEI021_V2L",
      "default_selected": false
    },
    {
      "id": "fc3-97",
      "tag": "Qv锁定有功功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 97,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "Qv锁定有功功率百分比",
      "default_selected": false
    },
    {
      "id": "fc3-98",
      "tag": "Qv退出锁定有功功率百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 98,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "Qv退出锁定有功功率百分比",
      "default_selected": false
    },
    {
      "id": "fc3-99",
      "tag": "PF锁定线电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 99,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "PF锁定线电压",
      "default_selected": false
    },
    {
      "id": "fc3-100",
      "tag": "PF退出锁定线电压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 100,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "PF退出锁定线电压",
      "default_selected": false
    },
    {
      "id": "fc3-101",
      "tag": "PF调整值1",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 101,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-102",
      "tag": "PF调整值2",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 102,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-103",
      "tag": "PF调整值3",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 103,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-104",
      "tag": "PF调整值4",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 104,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-105",
      "tag": "PF调整值5",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 105,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-106",
      "tag": "PF调整值6",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 106,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.000244140625",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "原文4096表示1，采用raw/4096。",
      "default_selected": false
    },
    {
      "id": "fc3-107",
      "tag": "QV无功延时时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 107,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "QV无功延时时间",
      "default_selected": false
    },
    {
      "id": "fc3-108",
      "tag": "过频降额延时时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 108,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.05",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "过频降额延时时间",
      "default_selected": false
    },
    {
      "id": "fc3-109",
      "tag": "Qv曲线Qmax",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 109,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "Qv曲线Qmax",
      "default_selected": false
    },
    {
      "id": "fc3-110",
      "tag": "PF曲线点1负载百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 110,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "raw=255表示没有此点。",
      "default_selected": false
    },
    {
      "id": "fc3-112",
      "tag": "PF曲线点2负载百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 112,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "raw=255表示没有此点。",
      "default_selected": false
    },
    {
      "id": "fc3-114",
      "tag": "PF曲线点3负载百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 114,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 14,
      "description": "raw=255表示没有此点。",
      "default_selected": false
    },
    {
      "id": "fc3-116",
      "tag": "PF曲线点4负载百分比",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 116,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "raw=255表示没有此点。",
      "default_selected": false
    },
    {
      "id": "fc3-122",
      "tag": "单机防逆流使能模式",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 122,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-124",
      "tag": "MPPT模式编码",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 124,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "保留协议原始编码；按原文枚举解释。",
      "default_selected": false
    },
    {
      "id": "fc3-139",
      "tag": "无功输出优先使能",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 139,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "无功输出优先使能",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-141",
      "tag": "夜间SVG使能",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 141,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "夜间SVG使能",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-142",
      "tag": "欠频加载点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 142,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "欠频加载点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-143",
      "tag": "过频降载恢复点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 143,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "过频降载恢复点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-144",
      "tag": "过频降载恢复延时",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 144,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.05",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "过频降载恢复延时",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-145",
      "tag": "零电流模式使能",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 145,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "零电流模式使能",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-146",
      "tag": "零电流静态低压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 146,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "零电流静态低压",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-147",
      "tag": "零电流静态高压",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 147,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "零电流静态高压",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-148",
      "tag": "电网高压降载高点",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 148,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "电网高压降载高点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-149",
      "tag": "电网高压降载低点",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 149,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "电网高压降载低点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-150",
      "tag": "QV无功稳定时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 150,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "QV无功稳定时间",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-151",
      "tag": "欠频加载停止点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 151,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "欠频加载停止点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-152",
      "tag": "欠频降载开始点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 152,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "欠频降载开始点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-153",
      "tag": "欠频降载结束点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 153,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "欠频降载结束点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-154",
      "tag": "过频加载开始点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 154,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "过频加载开始点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-155",
      "tag": "过频加载结束点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 155,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "过频加载结束点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-156",
      "tag": "欠压降载开始点",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 156,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 16,
      "description": "欠压降载开始点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-157",
      "tag": "欠压降载结束点",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 157,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "欠压降载结束点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-158",
      "tag": "过压加载开始点",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 158,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "过压加载开始点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-159",
      "tag": "过压加载结束点",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 159,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "过压加载结束点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-160",
      "tag": "额定市电电压选项",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 160,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "额定市电电压选项",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-161",
      "tag": "电压有功曲线延时",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 161,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.02",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "电压有功曲线延时",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-163",
      "tag": "一阶低频穿越点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 163,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "一阶低频穿越点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-164",
      "tag": "一阶低频穿越时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 164,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.02",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "一阶低频穿越时间",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-165",
      "tag": "二阶低频穿越点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 165,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "二阶低频穿越点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-166",
      "tag": "二阶低频穿越时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 166,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.02",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "二阶低频穿越时间",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-167",
      "tag": "一阶高频穿越点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 167,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "一阶高频穿越点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-168",
      "tag": "一阶高频穿越时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 168,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.02",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "一阶高频穿越时间",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-169",
      "tag": "二阶高频穿越点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 169,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "二阶高频穿越点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-170",
      "tag": "二阶高频穿越时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 170,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.02",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "二阶高频穿越时间",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-171",
      "tag": "一阶高压穿越点",
      "group": "配置反馈",
      "unit": "Un",
      "function_code": 3,
      "address": 171,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "一阶高压穿越点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-172",
      "tag": "一阶高压穿越时间",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 172,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.02",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "一阶高压穿越时间",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-173",
      "tag": "二阶高压穿越点",
      "group": "配置反馈",
      "unit": "Un",
      "function_code": 3,
      "address": 173,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "二阶高压穿越点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-175",
      "tag": "欠频加载延时",
      "group": "配置反馈",
      "unit": "s",
      "function_code": 3,
      "address": 175,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.05",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "欠频加载延时",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-177",
      "tag": "重启并网高频率点",
      "group": "配置反馈",
      "unit": "Hz",
      "function_code": 3,
      "address": 177,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "重启并网高频率点",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-180",
      "tag": "电表连接状态",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 180,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "电表连接状态",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-181",
      "tag": "优化器连接数量",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 181,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "优化器连接数量",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-182",
      "tag": "优化器配置完成标志",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 182,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "优化器配置完成标志",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-183",
      "tag": "组串监控路数",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 183,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "组串监控路数",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-201",
      "tag": "PID工作模式",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 201,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "PID工作模式",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-202",
      "tag": "PID开断控制状态",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 202,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "PID开断控制状态",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-203",
      "tag": "PID输出电压选项",
      "group": "配置反馈",
      "unit": "V",
      "function_code": 3,
      "address": 203,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "PID输出电压选项",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-229",
      "tag": "发电量校准系数",
      "group": "配置反馈",
      "unit": "%",
      "function_code": 3,
      "address": 229,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "发电量校准系数",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc3-233",
      "tag": "硬件检测状态字",
      "group": "配置反馈",
      "unit": "",
      "function_code": 3,
      "address": 233,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "硬件检测状态字",
      "default_selected": false,
      "condition": "仅匹配对应机型与安规/选配功能时添加。"
    },
    {
      "id": "fc4-0",
      "tag": "逆变器运行状态_InverterStatus",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 0,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 32,
      "description": "逆变器运行状态；0:等待态,   1:运行态,   3:故障态"
    },
    {
      "id": "fc4-1",
      "tag": "输入功率_Ppv",
      "group": "功率与电量",
      "unit": "W",
      "function_code": 4,
      "address": 1,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 32,
      "description": "输入功率 (高位)"
    },
    {
      "id": "fc4-3",
      "tag": "PV1电压_Vpv1",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 3,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 32,
      "description": "PV1 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-4",
      "tag": "PV1输入电流_PV1Curr",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 4,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 32,
      "description": "PV1 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-5",
      "tag": "PV1输入功率_Ppv1",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 5,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 32,
      "description": "PV1 输入功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-7",
      "tag": "PV2电压_Vpv2",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 7,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV2 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-8",
      "tag": "PV2输入电流_PV2Curr",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 8,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV2 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-9",
      "tag": "PV2输入功率_Ppv2",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 9,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV2 输入功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-11",
      "tag": "PV3电压_Vpv3",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 11,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV3 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-12",
      "tag": "PV3输入电流_PV3Curr",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 12,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV3 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-13",
      "tag": "PV3输入功率_Ppv3",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 13,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV3 输入功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-15",
      "tag": "PV4电压_Vpv4",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 15,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV4 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-16",
      "tag": "PV4输入电流_PV4Curr",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 16,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV4 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-17",
      "tag": "PV4输入功率_Ppv4",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 17,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV4 输入功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-19",
      "tag": "PV5电压_Vpv5",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 19,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV5 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-20",
      "tag": "PV5输入电流_PV5Curr",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 20,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV5 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-21",
      "tag": "PV5输入功率_Ppv5",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 21,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV5 输入功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-23",
      "tag": "PV6电压_Vpv6",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 23,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV6 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-24",
      "tag": "PV6输入电流_PV6Curr",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 24,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV6 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-25",
      "tag": "PV6输入功率_Ppv6",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 25,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV6 输入功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-27",
      "tag": "PV7电压_Vpv7",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 27,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV7 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-28",
      "tag": "PV7输入电流_PV7Curr",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 28,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV7 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-29",
      "tag": "PV7输入功率_Ppv7",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 29,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV7 输入功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-31",
      "tag": "PV8电压_Vpv8",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 31,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV8 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-32",
      "tag": "PV8输入电流_PV8Curr",
      "group": "直流测量",
      "unit": "A",
      "function_code": 4,
      "address": 32,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV8 输入电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-33",
      "tag": "PV8输入功率_Ppv8",
      "group": "直流测量",
      "unit": "W",
      "function_code": 4,
      "address": 33,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "PV8 输入功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-35",
      "tag": "输出功率_Pac",
      "group": "功率与电量",
      "unit": "W",
      "function_code": 4,
      "address": 35,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "输出功率 (高位)"
    },
    {
      "id": "fc4-37",
      "tag": "电网频率_Fac",
      "group": "交流测量",
      "unit": "Hz",
      "function_code": 4,
      "address": 37,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "电网频率"
    },
    {
      "id": "fc4-38",
      "tag": "三/单相电网电压_Vac1",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 38,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "三/单相电网电压"
    },
    {
      "id": "fc4-39",
      "tag": "三/单相电网输出电流_Iac1",
      "group": "交流测量",
      "unit": "A",
      "function_code": 4,
      "address": 39,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "三/单相电网输出电流"
    },
    {
      "id": "fc4-40",
      "tag": "三/单相电网输出功率_Pac1",
      "group": "功率与电量",
      "unit": "VA",
      "function_code": 4,
      "address": 40,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "三/单相电网输出功率(高位)"
    },
    {
      "id": "fc4-42",
      "tag": "三相电网电压_Vac2",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 42,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "三相电网电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-43",
      "tag": "三相电网输出电流_Iac2",
      "group": "交流测量",
      "unit": "A",
      "function_code": 4,
      "address": 43,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "三相电网输出电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-44",
      "tag": "三相电网输出功率_Pac2",
      "group": "功率与电量",
      "unit": "VA",
      "function_code": 4,
      "address": 44,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 33,
      "description": "三相电网输出功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-46",
      "tag": "三相电网电压_Vac3",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 46,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "三相电网电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-47",
      "tag": "三相电网输出电流_Iac3",
      "group": "交流测量",
      "unit": "A",
      "function_code": 4,
      "address": 47,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "三相电网输出电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-48",
      "tag": "三相电网输出功率_Pac3",
      "group": "功率与电量",
      "unit": "VA",
      "function_code": 4,
      "address": 48,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "三相电网输出功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-50",
      "tag": "三相电网电压_Vac_RS",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 50,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "三相电网电压；线电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-51",
      "tag": "三相电网电压_Vac_ST",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 51,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "三相电网电压；线电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-52",
      "tag": "三相电网电压_Vac_TR",
      "group": "交流测量",
      "unit": "V",
      "function_code": 4,
      "address": 52,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "三相电网电压；线电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-53",
      "tag": "日发电量_Eactoday",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 53,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "日发电量(高位)"
    },
    {
      "id": "fc4-55",
      "tag": "总共发电量_Eactotal",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 55,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "总共发电量(高位)"
    },
    {
      "id": "fc4-57",
      "tag": "总共工作时间_Timetotal",
      "group": "功率与电量",
      "unit": "s",
      "function_code": 4,
      "address": 57,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.5",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "总共工作时间(高位)"
    },
    {
      "id": "fc4-59",
      "tag": "PV1日能量_Epv1_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 59,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV1 日能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-61",
      "tag": "PV1总共能量_Epv1_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 61,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV1 总共能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-63",
      "tag": "PV2日能量_Epv2_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 63,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV2 日能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-65",
      "tag": "PV2总共能量_Epv2_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 65,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV2 总共能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-67",
      "tag": "PV3日能量_Epv3_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 67,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV3 日能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-69",
      "tag": "PV3总共能量_Epv3_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 69,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV3 总共能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-71",
      "tag": "PV4日能量_Epv4_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 71,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV4 日能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-73",
      "tag": "PV4总共能量_Epv4_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 73,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV4 总共能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-75",
      "tag": "PV5日能量_Epv5_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 75,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV5 日能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-77",
      "tag": "PV5总共能量_Epv5_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 77,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV5 总共能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-79",
      "tag": "PV6日能量_Epv6_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 79,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV6 日能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-81",
      "tag": "PV6总共能量_Epv6_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 81,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV6 总共能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-83",
      "tag": "PV7日能量_Epv7_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 83,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 34,
      "description": "PV7 日能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-85",
      "tag": "PV7总共能量_Epv7_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 85,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "PV7 总共能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-87",
      "tag": "PV8日能量_Epv8_today",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 87,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "PV8 日能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-89",
      "tag": "PV8总共能量_Epv8_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 89,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "PV8 总共能量(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-91",
      "tag": "PV总共能量_Epv_total",
      "group": "功率与电量",
      "unit": "kWh",
      "function_code": 4,
      "address": 91,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "PV 总共能量(高位)"
    },
    {
      "id": "fc4-93",
      "tag": "逆变器温度_Temp1",
      "group": "设备测量",
      "unit": "℃",
      "function_code": 4,
      "address": 93,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "逆变器温度",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-94",
      "tag": "逆变器内部IPM温度_Temp2",
      "group": "设备测量",
      "unit": "℃",
      "function_code": 4,
      "address": 94,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "逆变器内部IPM 温度",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-95",
      "tag": "BOOST温度_Temp3",
      "group": "设备测量",
      "unit": "℃",
      "function_code": 4,
      "address": 95,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "BOOST 温度",
      "default_selected": false,
      "condition": "仅适用于实际具备该路数、相数或对应选配功能的设备；温度按协议无符号声明解码。"
    },
    {
      "id": "fc4-98",
      "tag": "PBus内部电压_PBusVoltage",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 98,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "P Bus 内部电压"
    },
    {
      "id": "fc4-99",
      "tag": "NBus内部电压_NBusVoltage",
      "group": "直流测量",
      "unit": "V",
      "function_code": 4,
      "address": 99,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "N Bus 内部电压"
    },
    {
      "id": "fc4-101",
      "tag": "实际输出功率百分比_RealOPPercent",
      "group": "功率与电量",
      "unit": "%",
      "function_code": 4,
      "address": 101,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "实际输出功率百分比"
    },
    {
      "id": "fc4-102",
      "tag": "输出最大功率限制_OPFullwatt",
      "group": "功率与电量",
      "unit": "W",
      "function_code": 4,
      "address": 102,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "输出最大功率限制（高）"
    },
    {
      "id": "fc4-104",
      "tag": "降额模式_DeratingMode",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 104,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "降额模式；0:不降额;  1:PV 降额;  2:*;  3:AC;  4:Fac;  5:Tboost;  6:Tinv;  7:Control;  8:*;  9:*OverBac kByTime;"
    },
    {
      "id": "fc4-105",
      "tag": "逆变器故障码_Faultcode",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 105,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "逆变器故障码；&*1；MAX"
    },
    {
      "id": "fc4-106",
      "tag": "逆变器故障码_FaultBitcode",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 106,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 35,
      "description": "逆变器故障码high；&*8；MAX"
    },
    {
      "id": "fc4-110",
      "tag": "警告位_Warningbit",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 110,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 36,
      "description": "警告位H；&*8"
    },
    {
      "id": "fc4-112",
      "tag": "逆变器警告码_bINVWarnCode",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 112,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 36,
      "description": "逆变器警告码；MAX"
    },
    {
      "id": "fc4-113",
      "tag": "实际功率百分比_realPowerPercent",
      "group": "功率与电量",
      "unit": "%",
      "function_code": 4,
      "address": 113,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 36,
      "description": "实际功率百分比；0-100；MAX"
    },
    {
      "id": "fc4-115",
      "tag": "逆变器故障码_bINVAllFaultCode",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 115,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 36,
      "description": "逆变器故障码；MAX"
    },
    {
      "id": "fc4-125",
      "tag": "PIDPV1PE电压_PIDPV1+Voltage",
      "group": "PID测量",
      "unit": "V",
      "function_code": 4,
      "address": 125,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 36,
      "description": "PID PV1PE 电压；0~1000V",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-127",
      "tag": "PIDPV2PE电压_PIDPV2+Voltage",
      "group": "PID测量",
      "unit": "V",
      "function_code": 4,
      "address": 127,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 36,
      "description": "PID PV2PE 电压；0~1000V",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-129",
      "tag": "PIDPV3PE电压_PIDPV3+Voltage",
      "group": "PID测量",
      "unit": "V",
      "function_code": 4,
      "address": 129,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PID PV3PE 电压；0~1000V",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-131",
      "tag": "PIDPV4PE电压_PIDPV4+Voltage",
      "group": "PID测量",
      "unit": "V",
      "function_code": 4,
      "address": 131,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PID PV4PE 电压；0~1000V",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-133",
      "tag": "PIDPV5PE电压_PIDPV5+Voltage",
      "group": "PID测量",
      "unit": "V",
      "function_code": 4,
      "address": 133,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PID PV5PE 电压；0~1000V",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-135",
      "tag": "PIDPV6PE电压_PIDPV6+Voltage",
      "group": "PID测量",
      "unit": "V",
      "function_code": 4,
      "address": 135,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PID PV6PE 电压；0~1000V",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-137",
      "tag": "PIDPV7PE电压_PIDPV7+Voltage",
      "group": "PID测量",
      "unit": "V",
      "function_code": 4,
      "address": 137,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PID PV7PE 电压；0~1000V",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-139",
      "tag": "PIDPV8PE电压_PIDPV8+Voltage",
      "group": "PID测量",
      "unit": "V",
      "function_code": 4,
      "address": 139,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PID PV8PE 电压；0~1000V",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-141",
      "tag": "Bit0~7:PID工作状态1:等待态2:运行态3:古障态Bit8~15:预留_PIDStatus",
      "group": "PID测量",
      "unit": "",
      "function_code": 4,
      "address": 141,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "Bit0~7:PID 工作状态  1:等待态  2:运行态  3:古障态  Bit8~15:预留；0~3",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-142",
      "tag": "PV组串1电压_V_String1",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 142,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PV 组串1 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-144",
      "tag": "PV组串2电压_V_String2",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 144,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PV 组串2 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-146",
      "tag": "PV组串3电压_V_String3",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 146,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PV 组串3 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-148",
      "tag": "PV组串4电压_V_String4",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 148,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PV 组串4 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-150",
      "tag": "PV组串5电压_V_String5",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 150,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PV 组串5 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-152",
      "tag": "PV组串6电压_V_String6",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 152,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 37,
      "description": "PV 组串6 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-154",
      "tag": "PV组串7电压_V_String7",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 154,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串7 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-156",
      "tag": "PV组串8电压_V_String8",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 156,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串8 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-158",
      "tag": "PV组串9电压_V_String9",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 158,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串9 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-160",
      "tag": "PV组串10电压_V_String10",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 160,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串10 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-162",
      "tag": "PV组串11电压_V_String11",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 162,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串11 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-164",
      "tag": "PV组串12电压_V_String12",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 164,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串12 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-166",
      "tag": "PV组串13电压_V_String13",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 166,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串13 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-168",
      "tag": "PV组串14电压_V_String14",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 168,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串14 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-170",
      "tag": "PV组串15电压_V_String15",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 170,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串15 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-172",
      "tag": "PV组串16电压_V_String16",
      "group": "组串测量",
      "unit": "V",
      "function_code": 4,
      "address": 172,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 组串16 电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-174",
      "tag": "Bit0~15:组串1~16不匹配_StrUnmatch",
      "group": "组串测量",
      "unit": "",
      "function_code": 4,
      "address": 174,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "Bit0~15: 组串1~16 不匹配；建议",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-175",
      "tag": "Bit0~15:组串1~16电流不平衡_StrCurrentUnblance",
      "group": "组串测量",
      "unit": "",
      "function_code": 4,
      "address": 175,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "Bit0~15: 组串1~16 电流不平衡；建议",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-176",
      "tag": "Bit0~15:组串1~16没连接_StrDisconnect",
      "group": "组串测量",
      "unit": "",
      "function_code": 4,
      "address": 176,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "Bit0~15: 组串1~16 没连接；建议",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-177",
      "tag": "PIDFaultCode编码",
      "group": "PID测量",
      "unit": "",
      "function_code": 4,
      "address": 177,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "Bit0:输出过压  Bit1: 对地阻抗故障  Bit2: BUS 电压异常  Bit3~15:预留",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-178",
      "tag": "String Prompt编码",
      "group": "组串测量",
      "unit": "",
      "function_code": 4,
      "address": 178,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "组串提示  Bit0:组串不匹配  Bit1:组串没连接  Bit2:组串电流不平衡  Bit3~15:预留",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-179",
      "tag": "PV警告值(PV1-PV8)包含PV1~8异常，和Boost1~8驱动异常_PVWarningValue",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 179,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "PV 警告值(PV1-PV8)  包含PV1~8 异常，和Boost1~8 驱动 异常",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-180",
      "tag": "DSP075警告值_DSP075WarningValue",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 180,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "DSP075 警告值",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-181",
      "tag": "DSP075故障值_DSP075FaultValue",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 181,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 38,
      "description": "DSP075 故障值",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-200",
      "tag": "PV对地绝缘阻抗值_PVISO",
      "group": "设备测量",
      "unit": "KΩ",
      "function_code": 4,
      "address": 200,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 39,
      "description": "PV 对地绝缘阻抗值",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-201",
      "tag": "R相直流电流分量_R_DCI",
      "group": "设备测量",
      "unit": "mA",
      "function_code": 4,
      "address": 201,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 39,
      "description": "R 相直流电流分量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-202",
      "tag": "S相直流电流分量_S_DCI",
      "group": "设备测量",
      "unit": "mA",
      "function_code": 4,
      "address": 202,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 39,
      "description": "S 相直流电流分量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-203",
      "tag": "T相直流电流分量_T_DCI",
      "group": "设备测量",
      "unit": "mA",
      "function_code": 4,
      "address": 203,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 39,
      "description": "T 相直流电流分量",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-204",
      "tag": "PID母线电压_PID_Bus",
      "group": "PID测量",
      "unit": "V",
      "function_code": 4,
      "address": 204,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 39,
      "description": "PID 母线电压",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-205",
      "tag": "漏电流_GFCI",
      "group": "设备测量",
      "unit": "mA",
      "function_code": 4,
      "address": 205,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 39,
      "description": "漏电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-206",
      "tag": "SVG/APF状态+SVGAPF等分比_SVG/APFStatus+SVGAPFEqualRatio",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 206,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "SVG/APF 状态+SVGAPF 等分比；高八位：  SVGAPFEqua lRatio  低八位：  SVG/APF  Status  0:None  1:SVG Run  2:APF Run  3:SVG/APF  Run",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-207",
      "tag": "SVG的R相负载侧电流_CT_I_R",
      "group": "设备测量",
      "unit": "A",
      "function_code": 4,
      "address": 207,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "SVG 的R 相负载侧电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-208",
      "tag": "SVG的S相负载侧电流_CT_I_S",
      "group": "设备测量",
      "unit": "A",
      "function_code": 4,
      "address": 208,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "SVG 的S 相负载侧电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-209",
      "tag": "SVG的T相负载侧电流_CT_I_T",
      "group": "设备测量",
      "unit": "A",
      "function_code": 4,
      "address": 209,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "SVG 的T 相负载侧电流",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-210",
      "tag": "R相负载侧输出SVG的无功功率_CT_Q_R",
      "group": "功率与电量",
      "unit": "Var",
      "function_code": 4,
      "address": 210,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "R 相负载侧输出SVG 的无功功率(高 位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-212",
      "tag": "S相负载侧输出SVG的无功功率_CT_Q_S",
      "group": "功率与电量",
      "unit": "Var",
      "function_code": 4,
      "address": 212,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "S 相负载侧输出SVG 的无功功率(高 位",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-214",
      "tag": "T相负载侧输出SVG的无功功率_CT_Q_T",
      "group": "功率与电量",
      "unit": "Var",
      "function_code": 4,
      "address": 214,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "T 相负载侧输出SVG 的无功功率(高 位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-216",
      "tag": "R相负载侧谐波_CTHAR_I_R",
      "group": "设备测量",
      "unit": "A",
      "function_code": 4,
      "address": 216,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "R 相负载侧谐波",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-217",
      "tag": "S相负载侧谐波_CTHAR_I_S",
      "group": "设备测量",
      "unit": "A",
      "function_code": 4,
      "address": 217,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "S 相负载侧谐波",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-218",
      "tag": "T相负载侧谐波_CTHAR_I_T",
      "group": "设备测量",
      "unit": "A",
      "function_code": 4,
      "address": 218,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "T 相负载侧谐波",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-219",
      "tag": "R相补偿SVG的无功功率_COMP_Q_R",
      "group": "功率与电量",
      "unit": "Var",
      "function_code": 4,
      "address": 219,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "R 相补偿SVG 的无功功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-221",
      "tag": "S相补偿SVG的无功功率_COMP_Q_S",
      "group": "功率与电量",
      "unit": "Var",
      "function_code": 4,
      "address": 221,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "S 相补偿SVG 的无功功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-223",
      "tag": "T相补偿SVG的无功功率_COMP_Q_T",
      "group": "功率与电量",
      "unit": "Var",
      "function_code": 4,
      "address": 223,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "T 相补偿SVG 的无功功率(高位)",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-225",
      "tag": "R相补偿SVG的谐波_COMPHAR_I_R",
      "group": "设备测量",
      "unit": "A",
      "function_code": 4,
      "address": 225,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "R 相补偿SVG 的谐波",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-226",
      "tag": "S相补偿SVG的谐波_COMPHAR_I_S",
      "group": "设备测量",
      "unit": "A",
      "function_code": 4,
      "address": 226,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "S 相补偿SVG 的谐波",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-227",
      "tag": "T相补偿SVG的谐波_COMPHAR_I_T",
      "group": "设备测量",
      "unit": "A",
      "function_code": 4,
      "address": 227,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "T 相补偿SVG 的谐波",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-229",
      "tag": "Bit0：风扇1故障位_bFanFaultBit",
      "group": "状态告警",
      "unit": "",
      "function_code": 4,
      "address": 229,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 40,
      "description": "Bit0：风扇1 故障位",
      "default_selected": false,
      "condition": "仅勾选实际存在的PV路数、相数或对应选配功能。"
    },
    {
      "id": "fc4-232",
      "tag": "实际输出无功功率_ReActPower",
      "group": "功率与电量",
      "unit": "Var",
      "function_code": 4,
      "address": 232,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 41,
      "description": "实际输出无功功率(high)；有符号"
    },
    {
      "id": "fc4-234",
      "tag": "无功功率最大输出值_ReActPowerMax",
      "group": "功率与电量",
      "unit": "Var",
      "function_code": 4,
      "address": 234,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 41,
      "description": "无功功率最大输出值H"
    },
    {
      "id": "fc6-0",
      "tag": "远程开关命令",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 0,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "0停止，1启动；PV再次输入后恢复为1。",
      "default_selected": false
    },
    {
      "id": "fc6-2",
      "tag": "PF命令记忆设置",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 2,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "0不记忆，1记忆。",
      "default_selected": false
    },
    {
      "id": "fc6-3",
      "tag": "最大有功功率百分比设置",
      "group": "控制设置",
      "unit": "%",
      "function_code": 6,
      "address": 3,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "0~100或255；255不限制。",
      "default_selected": false
    },
    {
      "id": "fc6-89",
      "tag": "PF功能模式设置",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 89,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 13,
      "description": "0~7，具体模式见原文。",
      "default_selected": false
    },
    {
      "id": "fc6-122",
      "tag": "单机防逆流模式设置",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 122,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "0不使能，1接口485，2接口232，3CT。",
      "default_selected": false
    },
    {
      "id": "fc6-124",
      "tag": "MPPT模式设置",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 124,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 15,
      "description": "0独立MPPT，1DC源，2多路MPPT。",
      "default_selected": false
    }
  ]
}
