{
  "schema_version": 1,
  "id": "huawei-sun2000-three-v3-02",
  "name": "华为 SUN2000 三相 · V3.0",
  "manufacturer": "华为",
  "models": [
    "SUN2000 / SUN2000L（三相输出；按源文机型清单核对）"
  ],
  "protocol_version": "V3.0 (2021-04-21)",
  "address_base": 0,
  "notes": [
    "地址是0基协议偏移，不减1；PDF读示例32306直接发送0x7E32。",
    "字节序AB依标准Modbus；32位字序暂设HL，源文仅有00000001示例未明确跨寄存器字序，32位点默认不选，须现场核对。",
    "倍率按工程量=原始值/增益；原始位域保留UINT16/UINT32。",
    "PV2至PV24仅按机型实际组串个数选择，默认不选；实际路数可读取30071核对。",
    "带*及外设/调度功能须核对机型、固件与设备配置；默认不选。",
    "控制点仅定义接口，添加模板不会执行指令。"
  ],
  "sources": [
    {
      "file": "逆变器Modbus接口定义描述(V3.0).pdf",
      "sha256": "0fd7e2f6b17f4ffe79e4bec5984d0e51d4ff5b42f7b457168d9ae18974f93c73"
    }
  ],
  "points": [
    {
      "id": "3-30070",
      "tag": "机型ID",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 30070,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；参考1.1 机型描述"
    },
    {
      "id": "3-30071",
      "tag": "组串个数",
      "group": "直流测量",
      "unit": "",
      "function_code": 3,
      "address": 30071,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-30072",
      "tag": "MPPT个数",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 30072,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-30073",
      "tag": "额定功率（Pn）",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 30073,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-30075",
      "tag": "最大有功（Pmax）",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 30075,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-30077",
      "tag": "最大视在（Smax）",
      "group": "交流测量",
      "unit": "kVA",
      "function_code": 3,
      "address": 30077,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-30079",
      "tag": "最大无功（Qmax,向电网馈入）",
      "group": "交流测量",
      "unit": "kVar",
      "function_code": 3,
      "address": 30079,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-30081",
      "tag": "最大无功（Qmax,从电网吸收）",
      "group": "交流测量",
      "unit": "kVar",
      "function_code": 3,
      "address": 30081,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32000",
      "tag": "状态1",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；Bit0：待机Bit1：并网Bit2：正常并网Bit3：限电降额并网Bit4：自降额并网Bit5：正常停运Bit6：故障停运Bit7：限电停运Bit8：关机Bit9：点检"
    },
    {
      "id": "3-32002",
      "tag": "状态2",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32002,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；Bit0：闭锁状态（0：闭锁，1：非闭锁）Bit1：PV连接状态(0：未连接，1：连接)Bit2：DSP数据采集状态(0：无，1：有)"
    },
    {
      "id": "3-32003",
      "tag": "状态3",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32003,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；Bit0：离网（0：非离网，1：离网）Bit1：离网使能开关（0：弹起，1：按下）",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32008",
      "tag": "告警1",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；参考5.1 告警信息"
    },
    {
      "id": "3-32009",
      "tag": "告警2",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；参考5.1 告警信息"
    },
    {
      "id": "3-32010",
      "tag": "告警3",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；参考5.1 告警信息"
    },
    {
      "id": "3-32016",
      "tag": "PV1电压",
      "group": "直流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32016,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；最大支持24路组串信息。上位机实际读取路"
    },
    {
      "id": "3-32017",
      "tag": "PV1电流",
      "group": "直流测量",
      "unit": "A",
      "function_code": 3,
      "address": 32017,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；数按照“组串个数”定义的路数读取。每路组串实际对应的电压和电流寄存器地址为PVn电压：32014+ 2*n，PVn电流：32015+ 2*n。其中n为组串编号范围是[1, 24]"
    },
    {
      "id": "3-32018",
      "tag": "PV2电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32018,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为2；请读取30071或核对机型。"
    },
    {
      "id": "3-32019",
      "tag": "PV2电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32019,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为2；请读取30071或核对机型。"
    },
    {
      "id": "3-32020",
      "tag": "PV3电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32020,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为3；请读取30071或核对机型。"
    },
    {
      "id": "3-32021",
      "tag": "PV3电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32021,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为3；请读取30071或核对机型。"
    },
    {
      "id": "3-32022",
      "tag": "PV4电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32022,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为4；请读取30071或核对机型。"
    },
    {
      "id": "3-32023",
      "tag": "PV4电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32023,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为4；请读取30071或核对机型。"
    },
    {
      "id": "3-32064",
      "tag": "输入功率",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 32064,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32066",
      "tag": "电网电压/电网AB线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32066,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，使用名称“电网电压”。"
    },
    {
      "id": "3-32067",
      "tag": "电网BC线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32067,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32068",
      "tag": "电网CA线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32068,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32069",
      "tag": "电网A相电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32069,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32070",
      "tag": "电网B相电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32070,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32071",
      "tag": "电网C相电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32071,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32072",
      "tag": "电网电流/电网A相电流",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 32072,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，使用名称“电网电流”",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32074",
      "tag": "电网B相电流",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 32074,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32076",
      "tag": "电网C相电流",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 32076,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32078",
      "tag": "当天峰值有功功率",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 32078,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32080",
      "tag": "有功功率",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 32080,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32082",
      "tag": "无功功率",
      "group": "交流测量",
      "unit": "kVar",
      "function_code": 3,
      "address": 32082,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32084",
      "tag": "功率因数",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 32084,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32085",
      "tag": "电网频率",
      "group": "交流测量",
      "unit": "Hz",
      "function_code": 3,
      "address": 32085,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32086",
      "tag": "效率",
      "group": "交流测量",
      "unit": "%",
      "function_code": 3,
      "address": 32086,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32087",
      "tag": "内部温度",
      "group": "交流测量",
      "unit": "℃",
      "function_code": 3,
      "address": 32087,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32088",
      "tag": "绝缘阻抗值",
      "group": "交流测量",
      "unit": "MΩ",
      "function_code": 3,
      "address": 32088,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32089",
      "tag": "设备状态",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32089,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 21,
      "description": "原文访问属性：RO；0x0000 待机：初始化0x0001 待机：绝缘阻抗检测0x0002 待机：光照检测0x0003 待机：电网检测0x0100 启动0x0200 并网（离网模式：运行）0x0201 并网:限功率（离网模式：运行:限功率）0x0202 并网:自降额（离网模式：运行:自降额）0x0300 关机：异常关机0x0301 关机：指令关机0x0302 关机：OVGR0x0303 关机：通信断链0x0304 关机：限功率0x0305 关机：需手动开机0x0306 关机：直流开关断开0x0307 关机：快速关断0x0308 关机：输入欠功率0x0401 电网调度：cosϕ-P 曲线0x0402 电网调度：Q-U 曲线0x0403 电网调度：PF-U曲线0x0404 电网调度：干接点0x0405 电网调度：Q-P曲线"
    },
    {
      "id": "3-32090",
      "tag": "故障码",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32090,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32091",
      "tag": "开机时间",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 32091,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；纪元秒，本地时间",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32093",
      "tag": "关机时间",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 32093,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；纪元秒，本地时间",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32106",
      "tag": "累计发电量",
      "group": "电量统计",
      "unit": "kWh",
      "function_code": 3,
      "address": 32106,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32114",
      "tag": "当日发电量",
      "group": "电量统计",
      "unit": "kWh",
      "function_code": 3,
      "address": 32114,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-40000",
      "tag": "系统时间",
      "group": "参数读回",
      "unit": "",
      "function_code": 3,
      "address": 40000,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；[946684800,3155759999]纪元秒，本地时间",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。；32位字序暂按HL，需现场核对后选择。"
    },
    {
      "id": "3-40037",
      "tag": "[电网调度]Q-U特征曲线模式*",
      "group": "参数读回",
      "unit": "",
      "function_code": 3,
      "address": 40037,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；0：非滞环1：滞环",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "3-40038",
      "tag": "[电网调度]Q-U调度触发功率百分比*",
      "group": "参数读回",
      "unit": "%",
      "function_code": 3,
      "address": 40038,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；[0,100]",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "3-40120",
      "tag": "[电网调度]有功功率固定值降额",
      "group": "参数读回",
      "unit": "kW",
      "function_code": 3,
      "address": 40120,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；范围：[0, Pmax]",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "3-40122",
      "tag": "[电网调度]无功功率补偿(PF)",
      "group": "参数读回",
      "unit": "",
      "function_code": 3,
      "address": 40122,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；(-1, -0.8]U[0.8, 1]",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "3-40123",
      "tag": "[电网调度]无功功率补偿(Q/S)",
      "group": "参数读回",
      "unit": "",
      "function_code": 3,
      "address": 40123,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；[-1, 1]设备端根据该值换算为Q固定值进行无功控制;其中S即Smax",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "3-40125",
      "tag": "[电网调度]有功功率百分比降额(0.1%)",
      "group": "参数读回",
      "unit": "%",
      "function_code": 3,
      "address": 40125,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；范围：[0, 100]有功精细调节接口",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "3-40126",
      "tag": "[电网调度]有功功率固定值降额(W)",
      "group": "参数读回",
      "unit": "W",
      "function_code": 3,
      "address": 40126,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；范围：[0, Pmax]",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。；32位字序暂按HL，需现场核对后选择。"
    },
    {
      "id": "3-40129",
      "tag": "[电网调度]夜间无功功率补偿(kVar)",
      "group": "参数读回",
      "unit": "kVar",
      "function_code": 3,
      "address": 40129,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；[-Qmax, Qmax]",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。；32位字序暂按HL，需现场核对后选择。"
    },
    {
      "id": "3-40196",
      "tag": "[电网调度]无功功率调整时间",
      "group": "参数读回",
      "unit": "s",
      "function_code": 3,
      "address": 40196,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；[1, 120]默认10",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "3-40198",
      "tag": "[电网调度]Q-U调度退出功率百分比*",
      "group": "参数读回",
      "unit": "%",
      "function_code": 3,
      "address": 40198,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：RW；[0, 100]",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "6-40200",
      "tag": "开机",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 40200,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：WO；-",
      "default_selected": false
    },
    {
      "id": "6-40201",
      "tag": "关机",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 40201,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：WO；-",
      "default_selected": false
    },
    {
      "id": "3-42000",
      "tag": "电网标准码",
      "group": "参数读回",
      "unit": "",
      "function_code": 3,
      "address": 42000,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：RW；参考5.3 电网标准码",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "3-42015",
      "tag": "[电网调度]无功功率变化梯度",
      "group": "参数读回",
      "unit": "%/s",
      "function_code": 3,
      "address": 42015,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：RW；[0.1, 1000]",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。；32位字序暂按HL，需现场核对后选择。"
    },
    {
      "id": "3-42017",
      "tag": "[电网调度]有功功率变化梯度",
      "group": "参数读回",
      "unit": "%/s",
      "function_code": 3,
      "address": 42017,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：RW；[0.1, 1000]",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。；32位字序暂按HL，需现场核对后选择。"
    },
    {
      "id": "3-42019",
      "tag": "[电网调度]调度指令维持时间",
      "group": "参数读回",
      "unit": "s",
      "function_code": 3,
      "address": 42019,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：RW；[0, 86400]等于0时永久生效",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。；32位字序暂按HL，需现场核对后选择。"
    },
    {
      "id": "3-43006",
      "tag": "时区",
      "group": "参数读回",
      "unit": "min",
      "function_code": 3,
      "address": 43006,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：RW；[-720, 840]",
      "default_selected": false,
      "condition": "参数读回；需核实设备支持对应功能与权限。"
    },
    {
      "id": "3-32024",
      "tag": "PV5电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32024,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为5；请读取30071或核对机型。"
    },
    {
      "id": "3-32025",
      "tag": "PV5电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32025,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为5；请读取30071或核对机型。"
    },
    {
      "id": "3-32026",
      "tag": "PV6电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32026,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为6；请读取30071或核对机型。"
    },
    {
      "id": "3-32027",
      "tag": "PV6电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32027,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为6；请读取30071或核对机型。"
    },
    {
      "id": "3-32028",
      "tag": "PV7电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32028,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为7；请读取30071或核对机型。"
    },
    {
      "id": "3-32029",
      "tag": "PV7电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32029,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为7；请读取30071或核对机型。"
    },
    {
      "id": "3-32030",
      "tag": "PV8电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32030,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为8；请读取30071或核对机型。"
    },
    {
      "id": "3-32031",
      "tag": "PV8电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32031,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为8；请读取30071或核对机型。"
    },
    {
      "id": "3-32032",
      "tag": "PV9电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32032,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为9；请读取30071或核对机型。"
    },
    {
      "id": "3-32033",
      "tag": "PV9电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32033,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为9；请读取30071或核对机型。"
    },
    {
      "id": "3-32034",
      "tag": "PV10电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32034,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为10；请读取30071或核对机型。"
    },
    {
      "id": "3-32035",
      "tag": "PV10电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32035,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为10；请读取30071或核对机型。"
    },
    {
      "id": "3-32036",
      "tag": "PV11电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32036,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为11；请读取30071或核对机型。"
    },
    {
      "id": "3-32037",
      "tag": "PV11电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32037,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为11；请读取30071或核对机型。"
    },
    {
      "id": "3-32038",
      "tag": "PV12电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32038,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为12；请读取30071或核对机型。"
    },
    {
      "id": "3-32039",
      "tag": "PV12电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32039,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为12；请读取30071或核对机型。"
    },
    {
      "id": "3-32040",
      "tag": "PV13电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32040,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为13；请读取30071或核对机型。"
    },
    {
      "id": "3-32041",
      "tag": "PV13电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32041,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为13；请读取30071或核对机型。"
    },
    {
      "id": "3-32042",
      "tag": "PV14电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32042,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为14；请读取30071或核对机型。"
    },
    {
      "id": "3-32043",
      "tag": "PV14电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32043,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为14；请读取30071或核对机型。"
    },
    {
      "id": "3-32044",
      "tag": "PV15电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32044,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为15；请读取30071或核对机型。"
    },
    {
      "id": "3-32045",
      "tag": "PV15电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32045,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为15；请读取30071或核对机型。"
    },
    {
      "id": "3-32046",
      "tag": "PV16电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32046,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为16；请读取30071或核对机型。"
    },
    {
      "id": "3-32047",
      "tag": "PV16电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32047,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为16；请读取30071或核对机型。"
    },
    {
      "id": "3-32048",
      "tag": "PV17电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32048,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为17；请读取30071或核对机型。"
    },
    {
      "id": "3-32049",
      "tag": "PV17电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32049,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为17；请读取30071或核对机型。"
    },
    {
      "id": "3-32050",
      "tag": "PV18电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32050,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为18；请读取30071或核对机型。"
    },
    {
      "id": "3-32051",
      "tag": "PV18电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32051,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为18；请读取30071或核对机型。"
    },
    {
      "id": "3-32052",
      "tag": "PV19电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32052,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为19；请读取30071或核对机型。"
    },
    {
      "id": "3-32053",
      "tag": "PV19电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32053,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为19；请读取30071或核对机型。"
    },
    {
      "id": "3-32054",
      "tag": "PV20电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32054,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为20；请读取30071或核对机型。"
    },
    {
      "id": "3-32055",
      "tag": "PV20电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32055,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为20；请读取30071或核对机型。"
    },
    {
      "id": "3-32056",
      "tag": "PV21电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32056,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为21；请读取30071或核对机型。"
    },
    {
      "id": "3-32057",
      "tag": "PV21电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32057,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为21；请读取30071或核对机型。"
    },
    {
      "id": "3-32058",
      "tag": "PV22电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32058,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为22；请读取30071或核对机型。"
    },
    {
      "id": "3-32059",
      "tag": "PV22电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32059,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为22；请读取30071或核对机型。"
    },
    {
      "id": "3-32060",
      "tag": "PV23电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32060,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为23；请读取30071或核对机型。"
    },
    {
      "id": "3-32061",
      "tag": "PV23电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32061,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为23；请读取30071或核对机型。"
    },
    {
      "id": "3-32062",
      "tag": "PV24电压",
      "group": "可选组串",
      "unit": "V",
      "function_code": 3,
      "address": 32062,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为24；请读取30071或核对机型。"
    },
    {
      "id": "3-32063",
      "tag": "PV24电流",
      "group": "可选组串",
      "unit": "A",
      "function_code": 3,
      "address": 32063,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；依据源文PVn电压32014+2*n、PVn电流32015+2*n，n范围[1,24]。",
      "default_selected": false,
      "condition": "需设备实际组串个数至少为24；请读取30071或核对机型。"
    }
  ]
}
